<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" version="2007" revision="B">
  <Header id="PM180 device/Satec Ltd." version="31.2007B" revision="7" nameStructure="IEDName"/>
  <Communication>
    <SubNetwork name="W01"  type="8-MMS">
      <ConnectedAP iedName="TEMPLATE" apName="S1">
        <Address>
          <P type="IP">192.168.0.203</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">192.168.0.1</P>
          <P type="OSI-AP-Title">1,3,9999,106</P>
          <P type="OSI-AE-Qualifier">33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="GoCBPub1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-01-FF</P>
            <P type="APPID">3001</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
        </GSE>
        <SMV ldInst="PMU" cbName="MsvCBPub1">
          <Address>
            <P type="MAC-Address">01-0C-CD-04-01-FF</P>
            <P type="APPID">4000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
        </SMV>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="TEMPLATE" desc="High Performance Analyzer" type="PM180" manufacturer="Satec Ltd." configVersion="5" originalSclVersion="2007" originalSclRevision="B">
    <Private type="PM180-SNTPServers">4</Private>
    <Services>
      <DynAssociation/>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <DataSetDirectory/>
      <ConfDataSet max="32" maxAttributes="64"/>
      <ReadWrite/>
      <ConfReportControl max="32"/>
      <GetCBValues/>
      <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
      <ConfLNs fixPrefix="true" fixLnInst="true"/>
      <GOOSE max="1"/>
      <GSESettings cbName="Fix" datSet="Conf" appID="Conf"/>
      <SupSubscription maxGo="64" maxSv="0"/>
      <SMVsc max="1"/>
      <SMVSettings cbName="Fix" datSet="Conf" optFields="Conf" smpRate="Conf" samplesPerSec="true">
        <SamplesPerSec>50</SamplesPerSec>
        <SamplesPerSec>60</SamplesPerSec>
      </SMVSettings>
      <FileHandling/>
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication none="true"/>
        <LDevice inst="MET1" desc="Measurements">
          <Private type="Internal_instance">inst="MET1"</Private>
          <LN0 desc="description" lnType="stcLLN0" lnClass="LLN0" inst="">
            <DataSet name="DSet01Mx" desc="">
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="AvPhV" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="AvPPV" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="AvA" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX"/>
            </DataSet>
            <DataSet name="DSet02Mx" desc="">
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="A.neut" fc="MX"/>
            </DataSet>
            <DataSet name="DSet03Mx" desc="">
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="W.phsA" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="W.phsB" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="W.phsC" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="VAr.phsA" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="VAr.phsB" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="VAr.phsC" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="VA.phsA" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="VA.phsB" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="VA.phsC" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="PF.phsA" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="PF.phsB" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="PF.phsC" fc="MX"/>
            </DataSet>
            <DataSet name="DSet04St" desc="">
              <FCDA ldInst="MET1" prefix="eng" lnClass="MMTR" lnInst="1" doName="SupWh" fc="ST"/>
              <FCDA ldInst="MET1" prefix="eng" lnClass="MMTR" lnInst="1" doName="DmdWh" fc="ST"/>
              <FCDA ldInst="MET1" prefix="eng" lnClass="MMTR" lnInst="1" doName="SupVArh" fc="ST"/>
              <FCDA ldInst="MET1" prefix="eng" lnClass="MMTR" lnInst="1" doName="DmdVArh" fc="ST"/>
            </DataSet>
            <DataSet name="DSet05Mx" desc="">
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="AuxA" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="AuxV" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="ExtA.phsA" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="ExtA.phsB" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="ExtA.phsC" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="ExtAuxA" fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="AvExtA" fc="MX"/>
            </DataSet>
            <DataSet name="DSet01StInd" desc="">
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST"/>
            </DataSet>
            <DataSet name="DSet02StInd" desc="">
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind9" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind15" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="3" doName="Ind16" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind8" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind9" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind10" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind11" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind12" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind13" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind14" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind15" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="4" doName="Ind16" fc="ST"/>
            </DataSet>
            <DataSet name="DSet03StInd" desc="">
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind8" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind9" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind10" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind11" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind12" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind13" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind14" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind15" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="5" doName="Ind16" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind8" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind9" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind10" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind11" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind12" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind13" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind14" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind15" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="6" doName="Ind16" fc="ST"/>
            </DataSet>
            <DataSet name="DSet04StInd" desc="">
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind8" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind9" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind10" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind11" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind12" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind13" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind14" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind15" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="7" doName="Ind16" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind8" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind9" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind10" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind11" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind12" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind13" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind14" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind15" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bi" lnClass="GGIO" lnInst="8" doName="Ind16" fc="ST"/>
            </DataSet>
            <DataSet name="DSet04StSPCSO" desc="">
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="2" doName="SPCSO1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="2" doName="SPCSO2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="2" doName="SPCSO3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="2" doName="SPCSO4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="2" doName="SPCSO5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="2" doName="SPCSO6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="2" doName="SPCSO7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="2" doName="SPCSO8" fc="ST"/>
            </DataSet>
            <DataSet name="DSet05StSPCSO" desc="">
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="3" doName="SPCSO1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="3" doName="SPCSO2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="3" doName="SPCSO3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="3" doName="SPCSO4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="3" doName="SPCSO5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="3" doName="SPCSO6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="3" doName="SPCSO7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="3" doName="SPCSO8" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="4" doName="SPCSO1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="4" doName="SPCSO2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="4" doName="SPCSO3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="4" doName="SPCSO4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="4" doName="SPCSO5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="4" doName="SPCSO6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="4" doName="SPCSO7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="4" doName="SPCSO8" fc="ST"/>
            </DataSet>
            <DataSet name="DSet06StSPCSO" desc="">
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="5" doName="SPCSO1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="5" doName="SPCSO2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="5" doName="SPCSO3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="5" doName="SPCSO4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="5" doName="SPCSO5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="5" doName="SPCSO6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="5" doName="SPCSO7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="5" doName="SPCSO8" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="6" doName="SPCSO1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="6" doName="SPCSO2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="6" doName="SPCSO3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="6" doName="SPCSO4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="6" doName="SPCSO5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="6" doName="SPCSO6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="6" doName="SPCSO7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="6" doName="SPCSO8" fc="ST"/>
            </DataSet>
            <DataSet name="DSet07StSPCSO" desc="">
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="7" doName="SPCSO1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="7" doName="SPCSO2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="7" doName="SPCSO3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="7" doName="SPCSO4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="7" doName="SPCSO5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="7" doName="SPCSO6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="7" doName="SPCSO7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="7" doName="SPCSO8" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="8" doName="SPCSO1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="8" doName="SPCSO2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="8" doName="SPCSO3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="8" doName="SPCSO4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="8" doName="SPCSO5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="8" doName="SPCSO6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="8" doName="SPCSO7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="bo" lnClass="GGIO" lnInst="8" doName="SPCSO8" fc="ST"/>
            </DataSet>
            <DataSet name="DSet08StInd" desc="">
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind29" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind30" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind31" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="1" doName="Ind32" fc="ST"/>
            </DataSet>
            <DataSet name="DSet09StInd" desc="">
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind17" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind18" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind19" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind20" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind21" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind22" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind23" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind24" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind25" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind26" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind27" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind28" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind29" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind30" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind31" fc="ST"/>
              <FCDA ldInst="MET1" prefix="sp" lnClass="GGIO" lnInst="2" doName="Ind32" fc="ST"/>
            </DataSet>
            <DataSet name="DSet09StFltNum" desc="">
              <FCDA ldInst="MET1" prefix="dr" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
              <FCDA ldInst="MET1" prefix="dr" lnClass="RDRE" lnInst="2" doName="FltNum" fc="ST"/>
              <FCDA ldInst="MET1" prefix="dr" lnClass="RDRE" lnInst="3" doName="FltNum" fc="ST"/>
              <FCDA ldInst="MET1" prefix="dr" lnClass="RDRE" lnInst="4" doName="FltNum" fc="ST"/>
              <FCDA ldInst="MET1" prefix="dr" lnClass="RDRE" lnInst="5" doName="FltNum" fc="ST"/>
              <FCDA ldInst="MET1" prefix="dr" lnClass="RDRE" lnInst="6" doName="FltNum" fc="ST"/>
              <FCDA ldInst="MET1" prefix="dr" lnClass="RDRE" lnInst="7" doName="FltNum" fc="ST"/>
              <FCDA ldInst="MET1" prefix="dr" lnClass="RDRE" lnInst="8" doName="FltNum" fc="ST"/>
            </DataSet>
            <ReportControl name="URep01" datSet="DSet01Mx" intgPd="0" rptID="TEMPLATEMET1/LLN0$RP$URep01" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="URep02" datSet="DSet02Mx" intgPd="0" rptID="TEMPLATEMET1/LLN0$RP$URep02" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="URep03" datSet="DSet03Mx" intgPd="0" rptID="TEMPLATEMET1/LLN0$RP$URep03" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="URep04" datSet="DSet05Mx" intgPd="0" rptID="TEMPLATEMET1/LLN0$RP$URep04" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="URep05" intgPd="0" rptID="TEMPLATEMET1/LLN0$RP$URep05" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="URep06" intgPd="0" rptID="TEMPLATEMET1/LLN0$RP$URep06" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="URep07" intgPd="0" rptID="TEMPLATEMET1/LLN0$RP$URep07" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="URep08" intgPd="0" rptID="TEMPLATEMET1/LLN0$RP$URep08" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep01" intgPd="0" rptID="TEMPLATEMET1/LLN0$BR$BRep01" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep02" intgPd="0" rptID="TEMPLATEMET1/LLN0$BR$BRep02" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep03" intgPd="0" rptID="TEMPLATEMET1/LLN0$BR$BRep03" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep04" intgPd="0" rptID="TEMPLATEMET1/LLN0$BR$BRep04" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep05" intgPd="0" rptID="TEMPLATEMET1/LLN0$BR$BRep05" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep06" datSet="DSet08StInd" intgPd="0" rptID="TEMPLATEMET1/LLN0$BR$BRep06" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep07" datSet="DSet09StFltNum" intgPd="0" rptID="TEMPLATEMET1/LLN0$BR$BRep07" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep08" intgPd="0" rptID="TEMPLATEMET1/LLN0$BR$BRep08" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="d">
                <Val>Behavior</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="d">
                <Val>Logical Node Health</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>Satec Ltd.</Val>
              </DAI>
              <DAI name="d">
                <Val>Powermeter unit</Val>
              </DAI>
              <DAI name="configRev">
                <Val>5</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN prefix="" lnClass="LPHD" inst="1" lnType="stcLPHD" desc="Physical device">
            <Private type="Internal_prefix_and_instance">
              inst="",prefix=""
            </Private>
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>Satec Ltd.</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>PC0360</Val>
              </DAI>
              <DAI name="model">
                <Val>PM180</Val>
              </DAI>
              <DAI name="location">
                <Val></Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ai" lnClass="GGIO" inst="1" lnType="aiGGIO" desc="Analog Inputs 1 - 8">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="ai"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI3</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI4</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI5</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI6</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI7</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI8</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ai" lnClass="GGIO" inst="2" lnType="aiGGIO" desc="Analog Inputs 9 - 16">
            <Private type="Internal_prefix_and_instance">
              inst="2",prefix="ai"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI9</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI10</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI11</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI12</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI13</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI14</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI15</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Analog Input AI16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="bi" lnClass="GGIO" inst="1" lnType="biGGIO" desc="Digital Inputs 1 - 16">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="bi"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="stVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>Digital Input #1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="stVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>Digital Input #2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="stVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>Digital Input #3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="stVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="Set">
                <Val>Digital Input #4</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="bi" lnClass="GGIO" inst="2" lnType="biGGIO" desc="Digital Inputs 17 - 32">
            <Private type="Internal_prefix_and_instance">
              inst="2",prefix="bi"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="bi" lnClass="GGIO" inst="3" lnType="biGGIO" desc="Digital Inputs 33 - 48">
            <Private type="Internal_prefix_and_instance">
              inst="3",prefix="bi"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="bi" lnClass="GGIO" inst="4" lnType="biGGIO" desc="Digital Inputs 49 - 64">
            <Private type="Internal_prefix_and_instance">
              inst="4",prefix="bi"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="bi" lnClass="GGIO" inst="5" lnType="biGGIO" desc="Digital Inputs 65 - 80">
            <Private type="Internal_prefix_and_instance">
              inst="5",prefix="bi"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="bi" lnClass="GGIO" inst="6" lnType="biGGIO" desc="Digital Inputs 81 - 96">
            <Private type="Internal_prefix_and_instance">
              inst="6",prefix="bi"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="bi" lnClass="GGIO" inst="7" lnType="biGGIO" desc="Digital Inputs 97 - 112">
            <Private type="Internal_prefix_and_instance">
              inst="7",prefix="bi"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="bi" lnClass="GGIO" inst="8" lnType="biGGIO" desc="Digital Inputs 113 - 128">
            <Private type="Internal_prefix_and_instance">
              inst="8",prefix="bi"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="blk" lnClass="CILO" inst="1" lnType="blkCILO" desc="Interlocking  RO 1 - 8">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="blk"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="blk" lnClass="CILO" inst="2" lnType="blkCILO" desc="Interlocking  RO 9 - 16">
            <Private type="Internal_prefix_and_instance">
              inst="2",prefix="blk"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="blk" lnClass="CILO" inst="3" lnType="blkCILO" desc="Interlocking  RO 17 - 24">
            <Private type="Internal_prefix_and_instance">
              inst="3",prefix="blk"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="blk" lnClass="CILO" inst="4" lnType="blkCILO" desc="Interlocking  RO 25 - 32">
            <Private type="Internal_prefix_and_instance">
              inst="4",prefix="blk"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="blk" lnClass="CILO" inst="5" lnType="blkCILO" desc="Interlocking  RO 33 - 40">
            <Private type="Internal_prefix_and_instance">
              inst="5",prefix="blk"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="blk" lnClass="CILO" inst="6" lnType="blkCILO" desc="Interlocking  RO 41 - 48">
            <Private type="Internal_prefix_and_instance">
              inst="6",prefix="blk"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="blk" lnClass="CILO" inst="7" lnType="blkCILO" desc="Interlocking  RO 49 - 56">
            <Private type="Internal_prefix_and_instance">
              inst="7",prefix="blk"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="blk" lnClass="CILO" inst="8" lnType="blkCILO" desc="Interlocking  RO 57 - 64">
            <Private type="Internal_prefix_and_instance">
              inst="8",prefix="blk"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="sp" lnClass="GGIO" inst="1" lnType="spGGIO" desc="Setpoint SP1 - SP32">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="log"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="sp" lnClass="GGIO" inst="2" lnType="spGGIO" desc="Setpoint SP33 - SP64">
            <Private type="Internal_prefix_and_instance">
              inst="2",prefix="log"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="dr" lnClass="RDRE" inst="1" lnType="drRDRE" desc="DR1 Reporting Made">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="dr"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="dr" lnClass="RDRE" inst="2" lnType="drRDRE" desc="DR2 Reporting Made">
            <Private type="Internal_prefix_and_instance">
              inst="2",prefix="dr"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="dr" lnClass="RDRE" inst="3" lnType="drRDRE" desc="DR3 Reporting Made">
            <Private type="Internal_prefix_and_instance">
              inst="3",prefix="dr"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="dr" lnClass="RDRE" inst="4" lnType="drRDRE" desc="DR4 Reporting Made">
            <Private type="Internal_prefix_and_instance">
              inst="4",prefix="dr"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="dr" lnClass="RDRE" inst="5" lnType="drRDRE" desc="DR5 Reporting Made">
            <Private type="Internal_prefix_and_instance">
              inst="5",prefix="dr"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="dr" lnClass="RDRE" inst="6" lnType="drRDRE" desc="DR6 Reporting Made">
            <Private type="Internal_prefix_and_instance">
              inst="6",prefix="dr"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="dr" lnClass="RDRE" inst="7" lnType="drRDRE" desc="DR7 Reporting Made">
            <Private type="Internal_prefix_and_instance">
              inst="7",prefix="dr"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="dr" lnClass="RDRE" inst="8" lnType="drRDRE" desc="DR8 Reporting Made">
            <Private type="Internal_prefix_and_instance">
              inst="8",prefix="dr"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" lnClass="GGIO" lnType="boGGIO" prefix="bo">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="bo"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" lnClass="GGIO" lnType="boGGIO" prefix="bo">
            <Private type="Internal_prefix_and_instance">
              inst="2",prefix="bo"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" lnClass="GGIO" lnType="boGGIO" prefix="bo">
            <Private type="Internal_prefix_and_instance">
              inst="3",prefix="bo"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="4" lnClass="GGIO" lnType="boGGIO" prefix="bo">
            <Private type="Internal_prefix_and_instance">
              inst="4",prefix="bo"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="5" lnClass="GGIO" lnType="boGGIO" prefix="bo">
            <Private type="Internal_prefix_and_instance">
              inst="5",prefix="bo"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="6" lnClass="GGIO" lnType="boGGIO" prefix="bo">
            <Private type="Internal_prefix_and_instance">
              inst="6",prefix="bo"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="7" lnClass="GGIO" lnType="boGGIO" prefix="bo">
            <Private type="Internal_prefix_and_instance">
              inst="7",prefix="bo"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="8" lnClass="GGIO" lnType="boGGIO" prefix="bo">
            <Private type="Internal_prefix_and_instance">
              inst="8",prefix="bo"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" lnClass="GGIO" lnType="evfGGIO" prefix="evf">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="evf"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO17">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO25">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" lnClass="GGIO" lnType="evfGGIO" prefix="evf">
            <Private type="Internal_prefix_and_instance">
              inst="2",prefix="evf"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO17">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO25">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <DAI name="ctlModel" valKind="Set">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="hcv" lnClass="MMXU" lnType="stcMMXU1">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="hcv"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Va voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vb voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vc voltage</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to ground voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vab voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vbc voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vca voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAB">
                <DAI name="d">
                  <Val>Vab voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="d">
                  <Val>Vbc voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="d">
                  <Val>Vca voltage</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to phase voltage</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ia current</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ib current</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ic current</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>In current</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Current</Val>
              </DAI>
            </DOI>
            <DOI name="AuxV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>V4 voltage</Val>
              </DAI>
            </DOI>
            <DOI name="AuxA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>I4 current</Val>
              </DAI>
            </DOI>
            <DOI name="ExtA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>133</Val>
                </DAI>
                <DAI name="d">
                  <Val>Iax current</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>133</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ibx current</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>133</Val>
                </DAI>
                <DAI name="d">
                  <Val>Icx current</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>133</Val>
                </DAI>
                <DAI name="d">
                  <Val>Inx current</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Extended current</Val>
              </DAI>
            </DOI>
            <DOI name="ExtAuxA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>133</Val>
              </DAI>
              <DAI name="d">
                <Val>I4x current</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="dem" lnClass="MMXU" lnType="demMMXU1">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="dem"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Va volt demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vb volt demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vc volt demand</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to ground volt demand</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vab volt demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vbc volt demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vca volt demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsAB">
                <DAI name="d">
                  <Val>Vab volt demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="d">
                  <Val>Vbc volt demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="d">
                  <Val>Vca volt demand</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to phase volt demand</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ia ampere demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ib ampere demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ic ampere demand</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>In ampere demand</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Ampere demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotkWImp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kW import block demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotkWExp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kW export block demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotkVarImp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kvar import block demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotkVarExp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kvar export block demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kVA block demand</Val>
              </DAI>
            </DOI>
            <DOI name="AuxV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>V4 volt demand</Val>
              </DAI>
            </DOI>
            <DOI name="AuxA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>I4 ampere demand</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" prefix="dem" lnClass="MMXU" lnType="demMMXU2">
            <Private type="Internal_prefix_and_instance">
              inst="2",prefix="dem"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="TotkWImp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kW import sliding demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotkWExp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kW export sliding demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotkVarImp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kvar import sliding demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotkVarExp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kvar export sliding demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kVA sliding demand</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" prefix="dem" lnClass="MMXU" lnType="demMMXU2">
            <Private type="Internal_prefix_and_instance">
              inst="3",prefix="dem"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="TotkWImp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kW import accumulated demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotkWExp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kW export accumulated demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotkVarImp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kVAr import accumulated demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotkVarExp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kVAr export accumulated demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kVA accumulated demand</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="4" prefix="dem" lnClass="MMXU" lnType="demMMXU4">
            <Private type="Internal_prefix_and_instance">
              inst="4",prefix="dem"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="TotkWImp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kW import predicted demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotkWExp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kW export predicted demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotkVarImp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kvar import predicted demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotkVarExp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kvar export predicted demand</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>kVA predicted demand</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="eng" lnClass="MMTR" lnType="engMMTR">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="eng"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAh">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1.000000e+00</Val>
              </DAI>
              <DAI name="d">
                <Val>Total apparent energy</Val>
              </DAI>
            </DOI>
            <DOI name="TotWh">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1.000000e+00</Val>
              </DAI>
              <DAI name="d">
                <Val>Net real energy</Val>
              </DAI>
            </DOI>
            <DOI name="TotVArh">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1.000000e+00</Val>
              </DAI>
              <DAI name="d">
                <Val>Net reactive energy</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1.000000e+00</Val>
              </DAI>
              <DAI name="d">
                <Val>Real energy supply</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1.000000e+00</Val>
              </DAI>
              <DAI name="d">
                <Val>Reactive energy supply</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1.000000e+00</Val>
              </DAI>
              <DAI name="d">
                <Val>Real energy demand</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArh">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1.000000e+00</Val>
              </DAI>
              <DAI name="d">
                <Val>Reactive energy demand</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="seq" lnClass="MSQI" lnType="stcMSQI">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="seq"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Positive-sequence voltage</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Negative-sequence voltage</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Zero-sequence voltage</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Voltage sequence components</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Positive-sequence current</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Negative-sequence current</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Zero-sequence current</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Current sequence components</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>333</Val>
              </DAI>
              <DAI name="d">
                <Val>Negative-sequence voltage unbalance</Val>
              </DAI>
            </DOI>
            <DOI name="ImbZroV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>333</Val>
              </DAI>
              <DAI name="d">
                <Val>Zero-sequence voltage unbalance</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>333</Val>
              </DAI>
              <DAI name="d">
                <Val>Negative-sequence current unbalance</Val>
              </DAI>
            </DOI>
            <DOI name="ImbZroA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>333</Val>
              </DAI>
              <DAI name="d">
                <Val>Zero-sequence current unbalance</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="hcv" lnClass="MSQI" lnType="hcvMSQI">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="hcv"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Positive-sequence voltage</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Negative-sequence voltage</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Zero-sequence voltage</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Voltage sequence components</Val>
              </DAI>
            </DOI>
            <DOI name="SeqExtA">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>133</Val>
                </DAI>
                <DAI name="d">
                  <Val>Extended positive-sequence current</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>133</Val>
                </DAI>
                <DAI name="d">
                  <Val>Extended negative-sequence current</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>133</Val>
                </DAI>
                <DAI name="d">
                  <Val>Extended zero-sequence current</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Current sequence components</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>333</Val>
              </DAI>
              <DAI name="d">
                <Val>Negative-sequence voltage unbalance</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>333</Val>
              </DAI>
              <DAI name="d">
                <Val>Negative-sequence current unbalance</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgExtA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>333</Val>
              </DAI>
              <DAI name="d">
                <Val>Ix negative-sequence current unbalance</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="hrm" lnClass="MHAI" lnType="hrmMHAI">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="hrm"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="HA">
              <DAI name="numHar">
                <Val>64</Val>
              </DAI>
              <DAI name="evalTm">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency">
                <Val>6.000000e+01</Val>
              </DAI>
              <DAI name="numCyc">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>Current harmonics</Val>
              </DAI>
            </DOI>
            <DOI name="HPhV">
              <DAI name="numHar">
                <Val>64</Val>
              </DAI>
              <DAI name="evalTm">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency">
                <Val>6.000000e+01</Val>
              </DAI>
              <DAI name="numCyc">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>Phase to ground voltage harmonics</Val>
              </DAI>
            </DOI>
            <DOI name="HPPV">
              <DAI name="numHar">
                <Val>64</Val>
              </DAI>
              <DAI name="evalTm">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency">
                <Val>6.000000e+01</Val>
              </DAI>
              <DAI name="numCyc">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>Phase to phase voltage harmonics</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Basic frequency</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="ocv" lnClass="MHAI" lnType="stcMHAI">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="ocv"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Va THD</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vb THD</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vc THD</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to ground voltage THD</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPPV">
              <SDI name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vab THD</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vbc THD</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vca THD</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to phase voltage THD</Val>
              </DAI>
            </DOI>
            <DOI name="ThdA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ia THD</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ib THD</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ic THD</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Current THD</Val>
              </DAI>
            </DOI>
            <DOI name="HKf">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ia K-Factor</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ib K-Factor</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ic K-Factor</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Current K-Factor</Val>
              </DAI>
            </DOI>
            <DOI name="TddA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ia TDD</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ib TDD</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ic TDD</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Current TDD</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>Basic frequency</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="osv" lnClass="MHAI" lnType="stcMHAI">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="osv"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Va THD</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vb THD</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vc THD</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to ground voltage THD</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPPV">
              <SDI name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vab THD</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vbc THD</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vca THD</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to phase voltage THD</Val>
              </DAI>
            </DOI>
            <DOI name="ThdA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ia THD</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ib THD</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ic THD</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Current THD</Val>
              </DAI>
            </DOI>
            <DOI name="HKf">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ia K-Factor</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ib K-Factor</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ic K-Factor</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Current K-Factor</Val>
              </DAI>
            </DOI>
            <DOI name="TddA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ia TDD</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ib TDD</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ic TDD</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Current TDD</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>Basic frequency</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="dem" lnClass="MHAI" lnType="demMHAI">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="dem"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Va THD demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vb THD demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vc THD demand</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to ground voltage THD demand</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPPV">
              <SDI name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vab THD demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vbc THD demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vca THD demand</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to phase voltage THD demand</Val>
              </DAI>
            </DOI>
            <DOI name="ThdA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ia THD demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ib THD demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ic THD demand</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Current THD demand</Val>
              </DAI>
            </DOI>
            <DOI name="TddA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ia TDD demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ib TDD demand</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ic TDD demand</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Current TDD demand</Val>
              </DAI>
            </DOI>
            <DOI name="ThdAuxV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>V4 THD demand</Val>
              </DAI>
            </DOI>
            <DOI name="ThdAuxA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>I4 THD demand</Val>
              </DAI>
            </DOI>
            <DOI name="TddAuxA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>I4 TDD demand</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>Basic frequency</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="ocv" lnClass="MSTA" lnType="stcMSTA1">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="ocv"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="MinVolts">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Low phase to ground voltage</Val>
              </DAI>
            </DOI>
            <DOI name="MinPPV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Low phase to phase voltage</Val>
              </DAI>
            </DOI>
            <DOI name="MinAmps">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Low current</Val>
              </DAI>
            </DOI>
            <DOI name="MinW">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>Low phase real power</Val>
              </DAI>
            </DOI>
            <DOI name="MinVAr">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>Low phase reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="MinVA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Low phase apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="MinPFLag">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Low phase PF lag</Val>
              </DAI>
            </DOI>
            <DOI name="MinPFLead">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Low phase PF lead</Val>
              </DAI>
            </DOI>
            <DOI name="MinThdPhV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>Low voltage THD</Val>
              </DAI>
            </DOI>
            <DOI name="MinThdA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>Low current THD</Val>
              </DAI>
            </DOI>
            <DOI name="MinHKf">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>Low K-Factor</Val>
              </DAI>
            </DOI>
            <DOI name="MinTddA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Low current TDD</Val>
              </DAI>
            </DOI>
            <DOI name="MinIntThdPhV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>Low voltage interharmonic THD</Val>
              </DAI>
            </DOI>
            <DOI name="MinIntThdA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>Low current interharmonic THD</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVolts">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>High phase to ground voltage</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPPV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>High phase to phase voltage</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAmps">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>High current</Val>
              </DAI>
            </DOI>
            <DOI name="MaxW">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>High phase real power</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVAr">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>High phase reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>High phase apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPFLag">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>High phase PF lag</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPFLead">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>High phase PF lead</Val>
              </DAI>
            </DOI>
            <DOI name="MaxThdPhV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>High voltage THD</Val>
              </DAI>
            </DOI>
            <DOI name="MaxThdA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>High current THD</Val>
              </DAI>
            </DOI>
            <DOI name="MaxHKf">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>High K-Factor</Val>
              </DAI>
            </DOI>
            <DOI name="MaxTddA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>High current TDD</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntThdPhV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>High voltage interharmonic THD</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntThdA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>High current interharmonic THD</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="ocv" lnClass="MMXU" lnType="stcMMXU2">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="ocv"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Va voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vb voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vc voltage</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to ground voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vab voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vbc voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vca voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAB">
                <DAI name="d">
                  <Val>Vab voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="d">
                  <Val>Vbc voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="d">
                  <Val>Vca voltage</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to phase voltage</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ia current</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ib current</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ic current</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>In current</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Current</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase A real power</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase B real power</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase C real power</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase real power</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase A reactive power</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase B reactive power</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase C reactive power</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase A apparent power</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase B apparent power</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase C apparent power</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase A power factor</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase B power factor</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase C power factor</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase power factor</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>Total real power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>Total reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>5000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total power factor</Val>
              </DAI>
            </DOI>
            <DOI name="TotPFLag">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total power factor lag</Val>
              </DAI>
            </DOI>
            <DOI name="TotPFLead">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total power factor lead</Val>
              </DAI>
            </DOI>
            <DOI name="TotkWImp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total real power import</Val>
              </DAI>
            </DOI>
            <DOI name="TotkWExp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total real power export</Val>
              </DAI>
            </DOI>
            <DOI name="TotkVarImp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total reactive power import</Val>
              </DAI>
            </DOI>
            <DOI name="TotkVarExp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total reactive power export</Val>
              </DAI>
            </DOI>
            <DOI name="AuxV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>I4 current</Val>
              </DAI>
            </DOI>
            <DOI name="AuxA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>V4 voltage</Val>
              </DAI>
            </DOI>
            <DOI name="AvPhV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Average voltage phase to ground</Val>
              </DAI>
            </DOI>
            <DOI name="AvPPV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Average voltage phase to phase</Val>
              </DAI>
            </DOI>
            <DOI name="AvA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Average current</Val>
              </DAI>
            </DOI>
            <DOI name="ExtA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>133</Val>
                </DAI>
                <DAI name="d">
                  <Val>Iax current</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>133</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ibx current</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>133</Val>
                </DAI>
                <DAI name="d">
                  <Val>Icx current</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Extended current</Val>
              </DAI>
            </DOI>
            <DOI name="ExtAuxA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>133</Val>
              </DAI>
              <DAI name="d">
                <Val>I4x current</Val>
              </DAI>
            </DOI>
            <DOI name="AvExtA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>133</Val>
              </DAI>
              <DAI name="d">
                <Val>Average ext. current</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>Frequency</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="osv" lnClass="MMXU" lnType="stcMMXU2">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="osv"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Va voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vb voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vc voltage</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to ground voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vab voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vbc voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vca voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAB">
                <DAI name="d">
                  <Val>Vab voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="d">
                  <Val>Vbc voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="d">
                  <Val>Vca voltage</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to phase voltage</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ia current</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ib current</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ic current</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>In current</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Current</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase A real power</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase B real power</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase C real power</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase real power</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase A reactive power</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase B reactive power</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>500</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase C reactive power</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase A apparent power</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase B apparent power</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase C apparent power</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase A power factor</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase B power factor</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>5000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Phase C power factor</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase power factor</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>Total real power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>Total reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>5000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total power factor</Val>
              </DAI>
            </DOI>
            <DOI name="TotPFLag">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total power factor lag</Val>
              </DAI>
            </DOI>
            <DOI name="TotPFLead">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total power factor lead</Val>
              </DAI>
            </DOI>
            <DOI name="TotkWImp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total real power import</Val>
              </DAI>
            </DOI>
            <DOI name="TotkWExp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total real power export</Val>
              </DAI>
            </DOI>
            <DOI name="TotkVarImp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total reactive power import</Val>
              </DAI>
            </DOI>
            <DOI name="TotkVarExp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Total reactive power export</Val>
              </DAI>
            </DOI>
            <DOI name="AuxV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>I4 current</Val>
              </DAI>
            </DOI>
            <DOI name="AuxA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>V4 voltage</Val>
              </DAI>
            </DOI>
            <DOI name="AvPhV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Average voltage phase to ground</Val>
              </DAI>
            </DOI>
            <DOI name="AvPPV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Average voltage phase to phase</Val>
              </DAI>
            </DOI>
            <DOI name="AvA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Average current</Val>
              </DAI>
            </DOI>
            <DOI name="ExtA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>133</Val>
                </DAI>
                <DAI name="d">
                  <Val>Iax current</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>133</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ibx current</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>133</Val>
                </DAI>
                <DAI name="d">
                  <Val>Icx current</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Extended current</Val>
              </DAI>
            </DOI>
            <DOI name="ExtAuxA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>133</Val>
              </DAI>
              <DAI name="d">
                <Val>I4x current</Val>
              </DAI>
            </DOI>
            <DOI name="AvExtA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>133</Val>
              </DAI>
              <DAI name="d">
                <Val>Average ext. current</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>Frequency</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="osv" lnClass="MSTA" lnType="stcMSTA1">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="osv"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="MinVolts">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Low phase to ground voltage</Val>
              </DAI>
            </DOI>
            <DOI name="MinPPV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Low phase to phase voltage</Val>
              </DAI>
            </DOI>
            <DOI name="MinAmps">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Low current</Val>
              </DAI>
            </DOI>
            <DOI name="MinW">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>Low phase real power</Val>
              </DAI>
            </DOI>
            <DOI name="MinVAr">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>Low phase reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="MinVA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Low phase apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="MinPFLag">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Low phase PF lag</Val>
              </DAI>
            </DOI>
            <DOI name="MinPFLead">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Low phase PF lead</Val>
              </DAI>
            </DOI>
            <DOI name="MinThdPhV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>Low voltage THD</Val>
              </DAI>
            </DOI>
            <DOI name="MinThdA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>Low current THD</Val>
              </DAI>
            </DOI>
            <DOI name="MinHKf">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>Low K-Factor</Val>
              </DAI>
            </DOI>
            <DOI name="MinTddA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Low current TDD</Val>
              </DAI>
            </DOI>
            <DOI name="MinIntThdPhV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>Low voltage interharmonic THD</Val>
              </DAI>
            </DOI>
            <DOI name="MinIntThdA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>Low current interharmonic THD</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVolts">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>High phase to ground voltage</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPPV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>High phase to phase voltage</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAmps">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>High current</Val>
              </DAI>
            </DOI>
            <DOI name="MaxW">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>High phase real power</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVAr">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>High phase reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>High phase apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPFLag">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>High PF lag</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPFLead">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>High PF lead</Val>
              </DAI>
            </DOI>
            <DOI name="MaxThdPhV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>High voltage THD</Val>
              </DAI>
            </DOI>
            <DOI name="MaxThdA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>High current THD</Val>
              </DAI>
            </DOI>
            <DOI name="MaxHKf">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>High K-Factor</Val>
              </DAI>
            </DOI>
            <DOI name="MaxTddA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>High current TDD</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntThdPhV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>High voltage interharmonic THD</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntThdA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>500</Val>
              </DAI>
              <DAI name="d">
                <Val>High current interharmonic THD</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="phsr" lnClass="MMXU" lnType="stcMMXU3">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="phsr"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Va voltage magnitude/angle</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vb voltage magnitude/angle</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vc voltage magnitude/angle</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to ground voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vab voltage magnitude/angle</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vbc voltage magnitude/angle</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vca voltage magnitude/angle</Val>
                </DAI>
              </SDI>
              <SDI name="phsAB">
                <DAI name="d">
                  <Val>Vab voltage magnitude/angle</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="d">
                  <Val>Vbc voltage magnitude/angle</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="d">
                  <Val>Vca voltage magnitude/angle</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Phase to phase voltage</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ia current magnitude/angle</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ib current magnitude/angle</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ic current magnitude/angle</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Current</Val>
              </DAI>
            </DOI>
            <DOI name="AuxV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>V4 voltage magnitude/angle</Val>
              </DAI>
            </DOI>
            <DOI name="AuxA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>I4 current magnitude/angle</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="max" lnClass="MMXU" lnType="stcMMXU4">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="max"
            </Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Max. Va voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Max. Vb voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Max. Vc voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsA">
                <DAI name="d">
                  <Val>Max. Va voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <DAI name="d">
                  <Val>Max. Vb voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <DAI name="d">
                  <Val>Max. Vc voltage</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Max. phase to ground voltage</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Max. Vab voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Max. Vbc voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Max. Vca voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAB">
                <DAI name="d">
                  <Val>Max. Vab voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <DAI name="d">
                  <Val>Max. Vbc voltage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <DAI name="d">
                  <Val>Max. Vca voltage</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Max. phase to phase voltage</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Max. Ia current</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Max. Ib current</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Max. Ic current</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Max. In current</Val>
                </DAI>
              </SDI>
              <SDI name="phsA">
                <DAI name="d">
                  <Val>Max. Ia current</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <DAI name="d">
                  <Val>Max. Ib current</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <DAI name="d">
                  <Val>Max. Ic current</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <DAI name="d">
                  <Val>Max. In current</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Max. current</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Max. total active power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Max. total reactive power</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Max. total apparent power</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Max. total power factor (abs)</Val>
              </DAI>
            </DOI>
            <DOI name="TotPFLag">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Max. total power factor lag</Val>
              </DAI>
            </DOI>
            <DOI name="TotPFLead">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Max. total power factor lead</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="setVal">
                <Val>MAX</Val>
              </DAI>
              <DAI name="d">
                <Val>Calculation method</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod">
              <DAI name="setVal">
                <Val>TOTAL</Val>
              </DAI>
              <DAI name="d">
                <Val>Calculation mode</Val>
              </DAI>
            </DOI>
            <DOI name="ClcIntvTyp">
              <DAI name="setVal">
                <Val>EXTERNAL</Val>
              </DAI>
              <DAI name="d">
                <Val>Calculation interval type</Val>
              </DAI>
            </DOI>
           </LN>
        </LDevice>
        <LDevice inst="CTRL" desc="Control">
          <LN0 inst="" desc="General" lnClass="LLN0" lnType="ctrlLLN0">
            <DataSet name="DSetGOOSE1">
              <FCDA ldInst="CTRL" prefix="QA1" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QA1" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QA2" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QA2" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QB1" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QB1" lnClass="XSWI" lnInst="1" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QB2" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QB2" lnClass="XSWI" lnInst="2" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QB3" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QB3" lnClass="XSWI" lnInst="3" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QB4" lnClass="XSWI" lnInst="4" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QB4" lnClass="XSWI" lnInst="4" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QB5" lnClass="XSWI" lnInst="5" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QB5" lnClass="XSWI" lnInst="5" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QB6" lnClass="XSWI" lnInst="6" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QB6" lnClass="XSWI" lnInst="6" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE1" lnClass="XSWI" lnInst="7" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE1" lnClass="XSWI" lnInst="7" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE2" lnClass="XSWI" lnInst="8" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE2" lnClass="XSWI" lnInst="8" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE3" lnClass="XSWI" lnInst="9" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE3" lnClass="XSWI" lnInst="9" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE4" lnClass="XSWI" lnInst="10" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE4" lnClass="XSWI" lnInst="10" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE5" lnClass="XSWI" lnInst="11" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE5" lnClass="XSWI" lnInst="11" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE6" lnClass="XSWI" lnInst="12" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE6" lnClass="XSWI" lnInst="12" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE7" lnClass="XSWI" lnInst="13" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE7" lnClass="XSWI" lnInst="13" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE8" lnClass="XSWI" lnInst="14" doName="Pos" daName="stVal" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="QE8" lnClass="XSWI" lnInst="14" doName="Pos" daName="q" fc="ST"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="PhV.phsA" daName="cVal"  fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="PhV.phsA" daName="q"  fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="PhV.phsB" daName="cVal"  fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="PhV.phsB" daName="q"  fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="PhV.phsC" daName="cVal"  fc="MX"/>
              <FCDA ldInst="MET1" prefix="osv" lnClass="MMXU" lnInst="1" doName="PhV.phsC" daName="q"  fc="MX"/>
            </DataSet>
            <ReportControl name="URep01" rptID="TEMPLATECTRL/LLN0$RP$URep01" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="URep02" rptID="TEMPLATECTRL/LLN0$RP$URep02" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="URep03" rptID="TEMPLATECTRL/LLN0$RP$URep03" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="URep04" rptID="TEMPLATECTRL/LLN0$RP$URep04" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="URep05" rptID="TEMPLATECTRL/LLN0$RP$URep05" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="URep06" rptID="TEMPLATECTRL/LLN0$RP$URep06" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="URep07" rptID="TEMPLATECTRL/LLN0$RP$URep07" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="URep08" rptID="TEMPLATECTRL/LLN0$RP$URep08" confRev="1" buffered="false" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" configRef="true" />
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep01" intgPd="0" rptID="TEMPLATECTRL/LLN0$BR$BRep01" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep02" intgPd="0" rptID="TEMPLATECTRL/LLN0$BR$BRep02" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep03" intgPd="0" rptID="TEMPLATECTRL/LLN0$BR$BRep03" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep04" intgPd="0" rptID="TEMPLATECTRL/LLN0$BR$BRep04" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep05" intgPd="0" rptID="TEMPLATECTRL/LLN0$BR$BRep05" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep06" intgPd="0" rptID="TEMPLATECTRL/LLN0$BR$BRep06" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep07" intgPd="0" rptID="TEMPLATECTRL/LLN0$BR$BRep07" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <ReportControl name="BRep08" intgPd="0" rptID="TEMPLATECTRL/LLN0$BR$BRep08" confRev="1" buffered="true" bufTime="0" indexed="false">
              <TrgOps dchg="true" qchg="true" dupd="false"/>
              <OptFields seqNum="true" timeStamp="true" reasonCode="true" dataSet="true" dataRef="true"/>
              <RptEnabled/>
            </ReportControl>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>Satec Ltd.</Val>
              </DAI>
              <DAI name="d">
                <Val>Bay control unit</Val>
              </DAI>
              <DAI name="configRev">
                <Val>5</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <GSEControl name="GoCBPub1" datSet="DSetGOOSE1" appID="TEMPLATECTRL/LLN0$GO$GoCBPub1" confRev="1"/>
          </LN0>
          <LN prefix="" lnClass="LPHD" inst="1" lnType="stcLPHD" desc="Physical device">
            <Private type="Internal_prefix_and_instance">
              inst="",prefix=""
            </Private>
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>Satec Ltd.</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>PC0360</Val>
              </DAI>
              <DAI name="model">
                <Val>PM180</Val>
              </DAI>
              <DAI name="location">
                <Val></Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="QA1" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="1" prefix="QA1" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="QA1" lnClass="XCBR" lnType="ctrlXCBR">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="Trip Counter"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" prefix="QA2" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="2" prefix="QA2" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                 <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" prefix="QA2" lnClass="XCBR" lnType="ctrlXCBR">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="Trip Counter"/>
            <DOI name="Pos" desc="Position">
               <DAI name="ctlModel">
                <Val>status-only</Val>
               </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
               <DAI name="ctlModel">
                <Val>status-only</Val>
               </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
               <DAI name="ctlModel">
                <Val>status-only</Val>
               </DAI>
            </DOI>
          </LN>
          <LN inst="3" prefix="QB1" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="3" prefix="QB1" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                 <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="QB1" lnClass="XSWI" lnType="ctrlXSWI">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="TripComdCounter"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="4" prefix="QB2" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="4" prefix="QB2" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                 <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" prefix="QB2" lnClass="XSWI" lnType="ctrlXSWI">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="TripComdCounter"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="5" prefix="QB3" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="5" prefix="QB3" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                 <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="3" prefix="QB3" lnClass="XSWI" lnType="ctrlXSWI">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="TripComdCounter"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="6" prefix="QB4" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="6" prefix="QB4" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                 <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="4" prefix="QB4" lnClass="XSWI" lnType="ctrlXSWI">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="TripComdCounter"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="7" prefix="QB5" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                 <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="7" prefix="QB5" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="5" prefix="QB5" lnClass="XSWI" lnType="ctrlXSWI">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="TripComdCounter"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="8" prefix="QB6" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="8" prefix="QB6" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                 <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="6" prefix="QB6" lnClass="XSWI" lnType="ctrlXSWI">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="TripComdCounter"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="9" prefix="QE1" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="9" prefix="QE1" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                 <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="7" prefix="QE1" lnClass="XSWI" lnType="ctrlXSWI">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="TripComdCounter"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="10" prefix="QE2" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="10" prefix="QE2" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                 <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="8" prefix="QE2" lnClass="XSWI" lnType="ctrlXSWI">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="TripComdCounter"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="11" prefix="QE3" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="11" prefix="QE3" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="9" prefix="QE3" lnClass="XSWI" lnType="ctrlXSWI">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="TripComdCounter"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="12" prefix="QE4" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="12" prefix="QE4" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                 <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="10" prefix="QE4" lnClass="XSWI" lnType="ctrlXSWI">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="TripComdCounter"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="13" prefix="QE5" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="13" prefix="QE5" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                 <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="11" prefix="QE5" lnClass="XSWI" lnType="ctrlXSWI">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="TripComdCounter"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="14" prefix="QE6" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="14" prefix="QE6" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                 <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="12" prefix="QE6" lnClass="XSWI" lnType="ctrlXSWI">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="TripComdCounter"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="15" prefix="QE7" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="15" prefix="QE7" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                 <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="13" prefix="QE7" lnClass="XSWI" lnType="ctrlXSWI">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="TripComdCounter"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="16" prefix="QE8" lnClass="CILO" lnType="ctrlCILO">
             <DOI name="Mod" desc="Mode">
               <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
               </DAI>
             </DOI>
             <DOI name="Beh" desc="Behaviour"/>
             <DOI name="Health" desc="State"/>
             <DOI name="NamPlt" desc="Info"/>
             <DOI name="EnaOpn" desc="Enable Open"/>
             <DOI name="EnaCls" desc="Enable Close"/>
          </LN>
          <LN inst="16" prefix="QE8" lnClass="CSWI" lnType="ctrlCSWI">
            <Private type="Satec-LN-Dependency"></Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                 <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="Loc" desc="Control Local/Remote"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="14" prefix="QE8" lnClass="XSWI" lnType="ctrlXSWI">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour"/>
            <DOI name="Health" desc="State"/>
            <DOI name="NamPlt" desc="Info"/>
            <DOI name="OpCnt" desc="TripComdCounter"/>
            <DOI name="Pos" desc="Position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Open block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Close block">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp" desc="Switch type">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
          </LN>
          <LN prefix="ext" lnClass="GGIO" inst="1" lnType="extGGIO" desc="ExtInd1-128 SPS">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="ext"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="1",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="2",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
         </LN>
          <LN inst="3" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="3",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
         </LN>
          <LN inst="4" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="4",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="5" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="5",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="6" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="6",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="7" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="7",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="8" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="8",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="9" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="9",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="10" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="10",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="11" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="11",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="12" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="12",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="13" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="13",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="14" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="14",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="15" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="15",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="16" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="16",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="17" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="17",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="18" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="18",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="19" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="19",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="20" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="20",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="21" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="21",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="22" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="22",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="23" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="23",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="24" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="24",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="25" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="25",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="26" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="26",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="27" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="27",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="28" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="28",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="29" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="29",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="30" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="30",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="31" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="31",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="32" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="32",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="33" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="33",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="34" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="34",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="35" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="35",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="36" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="36",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="37" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="37",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="38" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="38",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="39" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="39",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="40" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="40",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="41" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="41",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="42" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="42",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="43" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="43",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="44" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="44",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="45" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="45",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="46" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="46",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="47" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="47",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="48" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="48",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="49" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="49",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="50" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="50",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="51" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="51",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="52" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="52",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="53" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="53",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="54" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="54",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="55" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="55",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="56" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="56",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="57" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="57",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="58" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="58",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="59" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="59",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="60" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="60",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="61" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="61",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="62" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="62",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="63" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="63",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="64" prefix="sbs" lnClass="LGOS" lnType="stcLGOS">
            <Private type="Internal_prefix_and_instance">
              inst="64",prefix="sbs"
            </Private>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PMU" desc="Synchrophasor">
          <LN0  lnType="pmuLLN0" lnClass="LLN0" inst="">
            <DataSet name="DSetSV1">
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsA" daName="cVal" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsA" daName="q" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsA" daName="t" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsB" daName="cVal" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsB" daName="q" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsB" daName="t" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsC" daName="cVal" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsC" daName="q" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsC" daName="t" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" daName="cVal" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" daName="q" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" daName="t" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" daName="cVal" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" daName="q" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsB" daName="t" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" daName="cVal" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" daName="q" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsC" daName="t" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" daName="mag" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" daName="q" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" daName="t" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="HzRte" daName="mag" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="HzRte" daName="q" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="HzRte" daName="t" fc="MX"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="Health" daName="stVal" fc="ST"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="Health" daName="q" fc="ST"/>
              <FCDA ldInst="PMU" prefix="" lnClass="MMXU" lnInst="1" doName="Health" daName="t" fc="ST"/>
              <FCDA ldInst="PMU" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="stVal" fc="ST"/>
              <FCDA ldInst="PMU" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="q" fc="ST"/>
              <FCDA ldInst="PMU" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" daName="t" fc="ST"/>
            </DataSet>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>Satec Ltd.</Val>
              </DAI>
              <DAI name="d">
                <Val>Phasor measurement unit</Val>
              </DAI>
              <DAI name="configRev">
                <Val>5</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <SampledValueControl name="MsvCBPub1" confRev="1" datSet="DSetSV1" smvID="C37.118-StationName-IDCode" multicast="true" smpRate="1" nofASDU="1" smpMod="SmpPerSec">
              <SmvOpts refreshTime="true" sampleSynchronized="true" sampleRate="true" dataSet="false"/>
            </SampledValueControl>
          </LN0>
          <LN  lnType="pmuLPHD" lnClass="LPHD" prefix="" inst="1">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>Satec Ltd.</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>PC0360</Val>
              </DAI>
              <DAI name="model">
                <Val>PM180</Val>
              </DAI>
              <DAI name="location">
                <Val></Val>
              </DAI>
            </DOI>
          </LN>
          <LN  lnType="pmuLTIM" lnClass="LTIM" prefix="" inst="1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="TmDT">
              <DAI name="d">
                <Val>Daylight saving time is in effect</Val>
              </DAI>
            </DOI>
            <DOI name="TmOfsTmm">
              <DAI name="setVal">
                <Val>120</Val>
              </DAI>
              <DAI name="d">
                <Val>Offset of local time from UTC</Val>
              </DAI>
            </DOI>
            <DOI name="TmUseDT">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
              <DAI name="d">
                <Val>Daylight saving time used</Val>
              </DAI>
            </DOI>
          </LN>
          <LN  lnType="pmuLTMS" lnClass="LTMS" prefix="" inst="1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc">
              <DAI name="d">
                <Val>Current time source</Val>
              </DAI>
            </DOI>
            <DOI name="TmSyn">
              <DAI name="d">
                <Val>Time synchronized</Val>
              </DAI>
            </DOI>
            <DOI name="TmLok">
              <DAI name="d">
                <Val>Unlock time</Val>
              </DAI>
            </DOI>
          </LN>
          <LN  lnType="pmuMMXU" lnClass="MMXU" prefix="" inst="1">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Va synchrophasor</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vb synchrophasor</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Vc synchrophasor</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Voltage synchrophasors</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ia synchrophasor</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ib synchrophasor</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d">
                  <Val>Ic synchrophasor</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Current synchrophasors</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>Frequency deviation</Val>
              </DAI>
            </DOI>
            <DOI name="HzRte">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz/s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="d">
                <Val>Rate of change of frequency</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="ctrlLLN0" lnClass="LLN0">
      <DO name="Mod" type="ENC_bay1"/>
      <DO name="Beh" type="ENS_bay1"/>
      <DO name="Health" type="ENS_bay2"/>
      <DO name="NamPlt" type="LN0_LPL"/>
      <DO name="Loc" type="Proxy_bay1"/>
    </LNodeType>
    <LNodeType id="ctrlCILO" lnClass="CILO">
      <DO name="Mod" type="ENC_bay1"/>
      <DO name="Beh" type="ENS_bay1"/>
      <DO name="Health" type="ENS_bay2"/>
      <DO name="NamPlt" type="LPL_bay1"/>
      <DO name="EnaOpn" type="Proxy_bay2"/>
      <DO name="EnaCls" type="Proxy_bay2"/>
    </LNodeType>
    <LNodeType id="ctrlCSWI" lnClass="CSWI">
      <DO name="Mod" type="ENC_bay1"/>
      <DO name="Beh" type="ENS_bay1"/>
      <DO name="Health" type="ENS_bay2"/>
      <DO name="NamPlt" type="LPL_bay1"/>
      <DO name="Loc" type="Proxy_bay1"/>
      <DO name="Pos" type="DPC_bay1"/>
    </LNodeType>
    <LNodeType id="ctrlXCBR" lnClass="XCBR">
      <DO name="Mod" type="ENC_bay1"/>
      <DO name="Beh" type="ENS_bay1"/>
      <DO name="Health" type="ENS_bay2"/>
      <DO name="Loc" type="Proxy_bay1"/>
      <DO name="NamPlt" type="LPL_bay1"/>
      <DO name="OpCnt" type="INS_bay3"/>
      <DO name="Pos" type="DPC_bay2"/>
      <DO name="BlkOpn" type="SPC_bay1"/>
      <DO name="BlkCls" type="SPC_bay1"/>
      <DO name="AlmFlt" type="stcSPS_2"/>
    </LNodeType>
    <LNodeType id="ctrlXSWI" lnClass="XSWI">
      <DO name="Mod" type="ENC_bay1"/>
      <DO name="Beh" type="ENS_bay1"/>
      <DO name="Health" type="ENS_bay2"/>
      <DO name="Loc" type="Proxy_bay1"/>
      <DO name="NamPlt" type="LPL_bay1"/>
      <DO name="OpCnt" type="INS_bay3"/>
      <DO name="Pos" type="DPC_bay2"/>
      <DO name="BlkOpn" type="SPC_bay1"/>
      <DO name="BlkCls" type="SPC_bay1"/>
      <DO name="SwTyp" type="ENS_bay5"/>
    </LNodeType>
    <LNodeType id="extGGIO" lnClass="GGIO">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="Ind1" type="stcSPS_1"/>
      <DO name="Ind2" type="stcSPS_1"/>
      <DO name="Ind3" type="stcSPS_1"/>
      <DO name="Ind4" type="stcSPS_1"/>
      <DO name="Ind5" type="stcSPS_1"/>
      <DO name="Ind6" type="stcSPS_1"/>
      <DO name="Ind7" type="stcSPS_1"/>
      <DO name="Ind8" type="stcSPS_1"/>
      <DO name="Ind9" type="stcSPS_1"/>
      <DO name="Ind10" type="stcSPS_1"/>
      <DO name="Ind11" type="stcSPS_1"/>
      <DO name="Ind12" type="stcSPS_1"/>
      <DO name="Ind13" type="stcSPS_1"/>
      <DO name="Ind14" type="stcSPS_1"/>
      <DO name="Ind15" type="stcSPS_1"/>
      <DO name="Ind16" type="stcSPS_1"/>
      <DO name="Ind17" type="stcSPS_1"/>
      <DO name="Ind18" type="stcSPS_1"/>
      <DO name="Ind19" type="stcSPS_1"/>
      <DO name="Ind20" type="stcSPS_1"/>
      <DO name="Ind21" type="stcSPS_1"/>
      <DO name="Ind22" type="stcSPS_1"/>
      <DO name="Ind23" type="stcSPS_1"/>
      <DO name="Ind24" type="stcSPS_1"/>
      <DO name="Ind25" type="stcSPS_1"/>
      <DO name="Ind26" type="stcSPS_1"/>
      <DO name="Ind27" type="stcSPS_1"/>
      <DO name="Ind28" type="stcSPS_1"/>
      <DO name="Ind29" type="stcSPS_1"/>
      <DO name="Ind30" type="stcSPS_1"/>
      <DO name="Ind31" type="stcSPS_1"/>
      <DO name="Ind32" type="stcSPS_1"/>
      <DO name="Ind33" type="stcSPS_1"/>
      <DO name="Ind34" type="stcSPS_1"/>
      <DO name="Ind35" type="stcSPS_1"/>
      <DO name="Ind36" type="stcSPS_1"/>
      <DO name="Ind37" type="stcSPS_1"/>
      <DO name="Ind38" type="stcSPS_1"/>
      <DO name="Ind39" type="stcSPS_1"/>
      <DO name="Ind40" type="stcSPS_1"/>
      <DO name="Ind41" type="stcSPS_1"/>
      <DO name="Ind42" type="stcSPS_1"/>
      <DO name="Ind43" type="stcSPS_1"/>
      <DO name="Ind44" type="stcSPS_1"/>
      <DO name="Ind45" type="stcSPS_1"/>
      <DO name="Ind46" type="stcSPS_1"/>
      <DO name="Ind47" type="stcSPS_1"/>
      <DO name="Ind48" type="stcSPS_1"/>
      <DO name="Ind49" type="stcSPS_1"/>
      <DO name="Ind50" type="stcSPS_1"/>
      <DO name="Ind51" type="stcSPS_1"/>
      <DO name="Ind52" type="stcSPS_1"/>
      <DO name="Ind53" type="stcSPS_1"/>
      <DO name="Ind54" type="stcSPS_1"/>
      <DO name="Ind55" type="stcSPS_1"/>
      <DO name="Ind56" type="stcSPS_1"/>
      <DO name="Ind57" type="stcSPS_1"/>
      <DO name="Ind58" type="stcSPS_1"/>
      <DO name="Ind59" type="stcSPS_1"/>
      <DO name="Ind60" type="stcSPS_1"/>
      <DO name="Ind61" type="stcSPS_1"/>
      <DO name="Ind62" type="stcSPS_1"/>
      <DO name="Ind63" type="stcSPS_1"/>
      <DO name="Ind64" type="stcSPS_1"/>
      <DO name="Ind65" type="stcSPS_1"/>
      <DO name="Ind66" type="stcSPS_1"/>
      <DO name="Ind67" type="stcSPS_1"/>
      <DO name="Ind68" type="stcSPS_1"/>
      <DO name="Ind69" type="stcSPS_1"/>
      <DO name="Ind70" type="stcSPS_1"/>
      <DO name="Ind71" type="stcSPS_1"/>
      <DO name="Ind72" type="stcSPS_1"/>
      <DO name="Ind73" type="stcSPS_1"/>
      <DO name="Ind74" type="stcSPS_1"/>
      <DO name="Ind75" type="stcSPS_1"/>
      <DO name="Ind76" type="stcSPS_1"/>
      <DO name="Ind77" type="stcSPS_1"/>
      <DO name="Ind78" type="stcSPS_1"/>
      <DO name="Ind79" type="stcSPS_1"/>
      <DO name="Ind80" type="stcSPS_1"/>
      <DO name="Ind81" type="stcSPS_1"/>
      <DO name="Ind82" type="stcSPS_1"/>
      <DO name="Ind83" type="stcSPS_1"/>
      <DO name="Ind84" type="stcSPS_1"/>
      <DO name="Ind85" type="stcSPS_1"/>
      <DO name="Ind86" type="stcSPS_1"/>
      <DO name="Ind87" type="stcSPS_1"/>
      <DO name="Ind88" type="stcSPS_1"/>
      <DO name="Ind89" type="stcSPS_1"/>
      <DO name="Ind90" type="stcSPS_1"/>
      <DO name="Ind91" type="stcSPS_1"/>
      <DO name="Ind92" type="stcSPS_1"/>
      <DO name="Ind93" type="stcSPS_1"/>
      <DO name="Ind94" type="stcSPS_1"/>
      <DO name="Ind95" type="stcSPS_1"/>
      <DO name="Ind96" type="stcSPS_1"/>
      <DO name="Ind97" type="stcSPS_1"/>
      <DO name="Ind98" type="stcSPS_1"/>
      <DO name="Ind99" type="stcSPS_1"/>
      <DO name="Ind100" type="stcSPS_1"/>
      <DO name="Ind101" type="stcSPS_1"/>
      <DO name="Ind102" type="stcSPS_1"/>
      <DO name="Ind103" type="stcSPS_1"/>
      <DO name="Ind104" type="stcSPS_1"/>
      <DO name="Ind105" type="stcSPS_1"/>
      <DO name="Ind106" type="stcSPS_1"/>
      <DO name="Ind107" type="stcSPS_1"/>
      <DO name="Ind108" type="stcSPS_1"/>
      <DO name="Ind109" type="stcSPS_1"/>
      <DO name="Ind110" type="stcSPS_1"/>
      <DO name="Ind111" type="stcSPS_1"/>
      <DO name="Ind112" type="stcSPS_1"/>
      <DO name="Ind113" type="stcSPS_1"/>
      <DO name="Ind114" type="stcSPS_1"/>
      <DO name="Ind115" type="stcSPS_1"/>
      <DO name="Ind116" type="stcSPS_1"/>
      <DO name="Ind117" type="stcSPS_1"/>
      <DO name="Ind118" type="stcSPS_1"/>
      <DO name="Ind119" type="stcSPS_1"/>
      <DO name="Ind120" type="stcSPS_1"/>
      <DO name="Ind121" type="stcSPS_1"/>
      <DO name="Ind122" type="stcSPS_1"/>
      <DO name="Ind123" type="stcSPS_1"/>
      <DO name="Ind124" type="stcSPS_1"/>
      <DO name="Ind125" type="stcSPS_1"/>
      <DO name="Ind126" type="stcSPS_1"/>
      <DO name="Ind127" type="stcSPS_1"/>
      <DO name="Ind128" type="stcSPS_1"/>
    </LNodeType>
    <LNodeType id="stcLPHD" lnClass="LPHD">
      <DO name="PhyNam" type="stcDPL"/>
      <DO name="PhyHealth" type="stcHealthENS_1"/>
      <DO name="Proxy" type="Proxy_bay1"/>
    </LNodeType>
    <LNodeType id="pmuLPHD" lnClass="LPHD">
      <DO name="PhyNam" type="stcDPL"/>
      <DO name="PhyHealth" type="stcHealthENS_1"/>
      <DO name="Proxy" type="Proxy_bay1"/>
    </LNodeType>
    <LNodeType id="stcLLN0" lnClass="LLN0">
      <DO name="Mod" type="stcModENC"/>
      <DO name="Beh" type="stcBehENS"/>
      <DO name="Health" type="stcHealthENS"/>
      <DO name="NamPlt" type="LN0_LPL"/>
    </LNodeType>
    <LNodeType id="drRDRE" lnClass="RDRE">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="RcdMade" type="stcSPS"/>
      <DO name="FltNum" type="stcINS"/>
    </LNodeType>
    <LNodeType id="aiGGIO" lnClass="GGIO">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="AnIn1" type="stcFloatMV_1"/>
      <DO name="AnIn2" type="stcFloatMV_1"/>
      <DO name="AnIn3" type="stcFloatMV_1"/>
      <DO name="AnIn4" type="stcFloatMV_1"/>
      <DO name="AnIn5" type="stcFloatMV_1"/>
      <DO name="AnIn6" type="stcFloatMV_1"/>
      <DO name="AnIn7" type="stcFloatMV_1"/>
      <DO name="AnIn8" type="stcFloatMV_1"/>
    </LNodeType>
    <LNodeType id="stcLGOS" lnClass="LGOS">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="St" type="stcSPS"/>
      <DO name="LastStNum" type="stcINS"/>
      <DO name="ConfRevNum" type="stcINS"/>
      <DO name="GoCBRef" type="ORG_ObjRef"/>
    </LNodeType>
    <LNodeType id="biGGIO" lnClass="GGIO">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="Ind1" type="stcSPS"/>
      <DO name="Ind2" type="stcSPS"/>
      <DO name="Ind3" type="stcSPS"/>
      <DO name="Ind4" type="stcSPS"/>
      <DO name="Ind5" type="stcSPS"/>
      <DO name="Ind6" type="stcSPS"/>
      <DO name="Ind7" type="stcSPS"/>
      <DO name="Ind8" type="stcSPS"/>
      <DO name="Ind9" type="stcSPS"/>
      <DO name="Ind10" type="stcSPS"/>
      <DO name="Ind11" type="stcSPS"/>
      <DO name="Ind12" type="stcSPS"/>
      <DO name="Ind13" type="stcSPS"/>
      <DO name="Ind14" type="stcSPS"/>
      <DO name="Ind15" type="stcSPS"/>
      <DO name="Ind16" type="stcSPS"/>
    </LNodeType>
    <LNodeType id="spGGIO" lnClass="GGIO">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="Ind1" type="stcSPS"/>
      <DO name="Ind2" type="stcSPS"/>
      <DO name="Ind3" type="stcSPS"/>
      <DO name="Ind4" type="stcSPS"/>
      <DO name="Ind5" type="stcSPS"/>
      <DO name="Ind6" type="stcSPS"/>
      <DO name="Ind7" type="stcSPS"/>
      <DO name="Ind8" type="stcSPS"/>
      <DO name="Ind9" type="stcSPS"/>
      <DO name="Ind10" type="stcSPS"/>
      <DO name="Ind11" type="stcSPS"/>
      <DO name="Ind12" type="stcSPS"/>
      <DO name="Ind13" type="stcSPS"/>
      <DO name="Ind14" type="stcSPS"/>
      <DO name="Ind15" type="stcSPS"/>
      <DO name="Ind16" type="stcSPS"/>
      <DO name="Ind17" type="stcSPS"/>
      <DO name="Ind18" type="stcSPS"/>
      <DO name="Ind19" type="stcSPS"/>
      <DO name="Ind20" type="stcSPS"/>
      <DO name="Ind21" type="stcSPS"/>
      <DO name="Ind22" type="stcSPS"/>
      <DO name="Ind23" type="stcSPS"/>
      <DO name="Ind24" type="stcSPS"/>
      <DO name="Ind25" type="stcSPS"/>
      <DO name="Ind26" type="stcSPS"/>
      <DO name="Ind27" type="stcSPS"/>
      <DO name="Ind28" type="stcSPS"/>
      <DO name="Ind29" type="stcSPS"/>
      <DO name="Ind30" type="stcSPS"/>
      <DO name="Ind31" type="stcSPS"/>
      <DO name="Ind32" type="stcSPS"/>
    </LNodeType>
    <LNodeType id="blkCILO" lnClass="CILO">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="EnaOpn1" type="stcSPS"/>
      <DO name="EnaOpn2" type="stcSPS"/>
      <DO name="EnaOpn3" type="stcSPS"/>
      <DO name="EnaOpn4" type="stcSPS"/>
      <DO name="EnaOpn5" type="stcSPS"/>
      <DO name="EnaOpn6" type="stcSPS"/>
      <DO name="EnaOpn7" type="stcSPS"/>
      <DO name="EnaOpn8" type="stcSPS"/>
      <DO name="EnaCls1" type="stcSPS"/>
      <DO name="EnaCls2" type="stcSPS"/>
      <DO name="EnaCls3" type="stcSPS"/>
      <DO name="EnaCls4" type="stcSPS"/>
      <DO name="EnaCls5" type="stcSPS"/>
      <DO name="EnaCls6" type="stcSPS"/>
      <DO name="EnaCls7" type="stcSPS"/>
      <DO name="EnaCls8" type="stcSPS"/>
    </LNodeType>
    <LNodeType id="boGGIO" lnClass="GGIO">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="Loc" type="stcSPS_1"/>
      <DO name="SPCSO1"  type="stcSPC"/>
      <DO name="SPCSO2"  type="stcSPC"/>
      <DO name="SPCSO3"  type="stcSPC"/>
      <DO name="SPCSO4"  type="stcSPC"/>
      <DO name="SPCSO5"  type="stcSPC"/>
      <DO name="SPCSO6"  type="stcSPC"/>
      <DO name="SPCSO7"  type="stcSPC"/>
      <DO name="SPCSO8"  type="stcSPC"/>
    </LNodeType>
    <LNodeType id="evfGGIO" lnClass="GGIO">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="Loc" type="stcSPS_1"/>
      <DO name="SPCSO1" type="stcSPC"/>
      <DO name="SPCSO2" type="stcSPC"/>
      <DO name="SPCSO3" type="stcSPC"/>
      <DO name="SPCSO4" type="stcSPC"/>
      <DO name="SPCSO5" type="stcSPC"/>
      <DO name="SPCSO6" type="stcSPC"/>
      <DO name="SPCSO7" type="stcSPC"/>
      <DO name="SPCSO8" type="stcSPC"/>
      <DO name="SPCSO9" type="stcSPC"/>
      <DO name="SPCSO10" type="stcSPC"/>
      <DO name="SPCSO11" type="stcSPC"/>
      <DO name="SPCSO12" type="stcSPC"/>
      <DO name="SPCSO13" type="stcSPC"/>
      <DO name="SPCSO14" type="stcSPC"/>
      <DO name="SPCSO15" type="stcSPC"/>
      <DO name="SPCSO16" type="stcSPC"/>
      <DO name="SPCSO17" type="stcSPC"/>
      <DO name="SPCSO18" type="stcSPC"/>
      <DO name="SPCSO19" type="stcSPC"/>
      <DO name="SPCSO20" type="stcSPC"/>
      <DO name="SPCSO21" type="stcSPC"/>
      <DO name="SPCSO22" type="stcSPC"/>
      <DO name="SPCSO23" type="stcSPC"/>
      <DO name="SPCSO24" type="stcSPC"/>
      <DO name="SPCSO25" type="stcSPC"/>
      <DO name="SPCSO26" type="stcSPC"/>
      <DO name="SPCSO27" type="stcSPC"/>
      <DO name="SPCSO28" type="stcSPC"/>
      <DO name="SPCSO29" type="stcSPC"/>
      <DO name="SPCSO30" type="stcSPC"/>
      <DO name="SPCSO31" type="stcSPC"/>
      <DO name="SPCSO32" type="stcSPC"/>
    </LNodeType>
    <LNodeType id="engMMTR" lnClass="MMTR">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="TotVAh" type="stcBCR_1"/>
      <DO name="TotWh" type="stcBCR_1"/>
      <DO name="TotVArh" type="stcBCR_1"/>
      <DO name="SupWh" type="stcBCR_1"/>
      <DO name="SupVArh" type="stcBCR_1"/>
      <DO name="DmdWh" type="stcBCR_1"/>
      <DO name="DmdVArh" type="stcBCR_1"/>
    </LNodeType>
    <LNodeType id="demMMXU1" lnClass="MMXU">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="PhV" type="stcFloatWYE_1"/>
      <DO name="PPV" type="stcFloatDEL_1"/>
      <DO name="A" type="stcFloatWYE_2"/>
      <DO name="TotkWImp" type="stcFloatMV_2"/>
      <DO name="TotkWExp" type="stcFloatMV_2"/>
      <DO name="TotkVarImp" type="stcFloatMV_2"/>
      <DO name="TotkVarExp" type="stcFloatMV_2"/>
      <DO name="TotVA" type="stcFloatMV_1"/>
      <DO name="AuxV" type="stcFloatCMV_3"/>
      <DO name="AuxA" type="stcFloatCMV_3"/>
    </LNodeType>
    <LNodeType id="demMMXU2" lnClass="MMXU">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="TotkWImp" type="stcFloatMV_2"/>
      <DO name="TotkWExp" type="stcFloatMV_2"/>
      <DO name="TotkVarImp" type="stcFloatMV_2"/>
      <DO name="TotkVarExp" type="stcFloatMV_2"/>
      <DO name="TotVA" type="stcFloatMV_1"/>
    </LNodeType>
    <LNodeType id="demMMXU4" lnClass="MMXU">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="TotkWImp" type="stcFloatMV_2"/>
      <DO name="TotkWExp" type="stcFloatMV_2"/>
      <DO name="TotkVarImp" type="stcFloatMV_2"/>
      <DO name="TotkVarExp" type="stcFloatMV_2"/>
      <DO name="TotVA" type="stcFloatMV_1"/>
    </LNodeType>
    <LNodeType id="hrmMHAI" lnClass="MHAI">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="HA" type="stcHWYE"/>
      <DO name="HPhV" type="stcHWYE"/>
      <DO name="HPPV" type="stcHDEL"/>
      <DO name="Hz" type="stcFloatMV"/>
    </LNodeType>
    <LNodeType id="demMHAI" lnClass="MHAI">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="ThdPhV" type="stcFloatWYE_1"/>
      <DO name="ThdPPV" type="stcFloatDEL_1"/>
      <DO name="ThdA" type="stcFloatWYE_1"/>
      <DO name="TddA" type="stcFloatWYE_1"/>
      <DO name="ThdAuxV" type="stcFloatMV_2"/>
      <DO name="ThdAuxA" type="stcFloatMV_2"/>
      <DO name="TddAuxA" type="stcFloatMV_2"/>
      <DO name="Hz" type="stcFloatMV_1"/>
    </LNodeType>
    <LNodeType id="stcMHAI" lnClass="MHAI">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="ThdPhV" type="stcFloatWYE_1"/>
      <DO name="ThdPPV" type="stcFloatDEL_1"/>
      <DO name="ThdA" type="stcFloatWYE_1"/>
      <DO name="HKf" type="stcFloatWYE_1"/>
      <DO name="TddA" type="stcFloatWYE_1"/>
      <DO name="Hz" type="stcFloatMV_1"/>
    </LNodeType>
    <LNodeType id="stcMMXU1" lnClass="MMXU">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="PhV" type="stcFloatWYE_1"/>
      <DO name="PPV" type="stcFloatDEL_1"/>
      <DO name="A" type="stcFloatWYE_2"/>
      <DO name="AuxV" type="stcFloatCMV_3"/>
      <DO name="AuxA" type="stcFloatCMV_3"/>
      <DO name="ExtA" type="stcFloatWYE_4"/>
      <DO name="ExtAuxA" type="stcFloatCMV_3"/>
    </LNodeType>
    <LNodeType id="stcMMXU2" lnClass="MMXU">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="PhV" type="stcFloatWYE_1"/>
      <DO name="PPV" type="stcFloatDEL_1"/>
      <DO name="A" type="stcFloatWYE_2"/>
      <DO name="W" type="stcFloatWYE_1"/>
      <DO name="VAr" type="stcFloatWYE_1"/>
      <DO name="VA" type="stcFloatWYE_1"/>
      <DO name="PF" type="stcFloatWYE_1"/>
      <DO name="TotW" type="stcFloatMV_1"/>
      <DO name="TotVAr" type="stcFloatMV_1"/>
      <DO name="TotVA" type="stcFloatMV_1"/>
      <DO name="TotPF" type="stcFloatMV_1"/>
      <DO name="TotPFLag" type="stcFloatMV_2"/>
      <DO name="TotPFLead" type="stcFloatMV_2"/>
      <DO name="TotkWImp" type="stcFloatMV_2"/>
      <DO name="TotkWExp" type="stcFloatMV_2"/>
      <DO name="TotkVarImp" type="stcFloatMV_2"/>
      <DO name="TotkVarExp" type="stcFloatMV_2"/>
      <DO name="AuxV" type="stcFloatCMV_3"/>
      <DO name="AuxA" type="stcFloatCMV_3"/>
      <DO name="Hz" type="stcFloatMV_1"/>
      <DO name="AvPhV" type="stcFloatMV_2"/>
      <DO name="AvPPV" type="stcFloatMV_2"/>
      <DO name="AvA" type="stcFloatMV_2"/>
      <DO name="ExtA" type="stcFloatWYE_4"/>
      <DO name="ExtAuxA" type="stcFloatCMV_3"/>
      <DO name="AvExtA" type="stcFloatMV_2"/>
    </LNodeType>
    <LNodeType id="stcMMXU3" lnClass="MMXU">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="PhV" type="stcFloatWYE_3"/>
      <DO name="PPV" type="stcFloatDEL_3"/>
      <DO name="A" type="stcFloatWYE_3"/>
      <DO name="AuxV" type="stcFloatCMV_4"/>
      <DO name="AuxA" type="stcFloatCMV_4"/>
    </LNodeType>
    <LNodeType id="stcMMXU4" lnClass="MMXU">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="PhV" type="stcFloatWYE_1"/>
      <DO name="PPV" type="stcFloatDEL_1"/>
      <DO name="A" type="stcFloatWYE_2"/>
      <DO name="TotW" type="stcFloatMV_1"/>
      <DO name="TotVAr" type="stcFloatMV_1"/>
      <DO name="TotVA" type="stcFloatMV_1"/>
      <DO name="TotPF" type="stcFloatMV_1"/>
      <DO name="TotPFLag" type="stcFloatMV_2"/>
      <DO name="TotPFLead" type="stcFloatMV_2"/>
      <DO name="ClcMth" type="ENG_SP_ClcMth"/>
      <DO name="ClcMod" type="ENG_SP_ClcMod"/>
      <DO name="ClcIntvTyp" type="ENG_SP_ClcIntvTyp"/>
    </LNodeType>
    <LNodeType id="stcMSQI" lnClass="MSQI">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="SeqV" type="stcFloatSEQ"/>
      <DO name="ImbNgV" type="stcFloatMV_1"/>
      <DO name="ImbZroV" type="stcFloatMV_1"/>
      <DO name="SeqA" type="stcFloatSEQ"/>
      <DO name="ImbNgA" type="stcFloatMV_1"/>
      <DO name="ImbZroA" type="stcFloatMV_1"/>
    </LNodeType>
    <LNodeType id="hcvMSQI" lnClass="MSQI">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="SeqV" type="stcFloatSEQ"/>
      <DO name="SeqExtA" type="stcFloatSEQ_2"/>
      <DO name="ImbNgV" type="stcFloatMV_1"/>
      <DO name="ImbNgA" type="stcFloatMV_1"/>
      <DO name="ImbNgExtA" type="stcFloatMV_2"/>
    </LNodeType>
    <LNodeType id="stcMSTA1" lnClass="MSTA">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_3"/>
      <DO name="MinVolts" type="stcFloatMV_1"/>
      <DO name="MinPPV" type="stcFloatMV_2"/>
      <DO name="MinAmps" type="stcFloatMV_1"/>
      <DO name="MinW" type="stcFloatMV_1"/>
      <DO name="MinVAr" type="stcFloatMV_1"/>
      <DO name="MinVA" type="stcFloatMV_1"/>
      <DO name="MinPFLag" type="stcFloatMV_2"/>
      <DO name="MinPFLead" type="stcFloatMV_2"/>
      <DO name="MinThdPhV" type="stcFloatMV_2"/>
      <DO name="MinThdA" type="stcFloatMV_2"/>
      <DO name="MinHKf" type="stcFloatMV_2"/>
      <DO name="MinTddA" type="stcFloatMV_2"/>
      <DO name="MinIntThdPhV" type="stcFloatMV_2"/>
      <DO name="MinIntThdA" type="stcFloatMV_2"/>
      <DO name="MaxVolts" type="stcFloatMV_1"/>
      <DO name="MaxPPV" type="stcFloatMV_2"/>
      <DO name="MaxAmps" type="stcFloatMV_1"/>
      <DO name="MaxW" type="stcFloatMV_1"/>
      <DO name="MaxVAr" type="stcFloatMV_1"/>
      <DO name="MaxVA" type="stcFloatMV_1"/>
      <DO name="MaxPFLag" type="stcFloatMV_2"/>
      <DO name="MaxPFLead" type="stcFloatMV_2"/>
      <DO name="MaxThdPhV" type="stcFloatMV_2"/>
      <DO name="MaxThdA" type="stcFloatMV_2"/>
      <DO name="MaxHKf" type="stcFloatMV_2"/>
      <DO name="MaxTddA" type="stcFloatMV_2"/>
      <DO name="MaxIntThdPhV" type="stcFloatMV_2"/>
      <DO name="MaxIntThdA" type="stcFloatMV_2"/>
    </LNodeType>
    <LNodeType id="pmuLLN0" lnClass="LLN0">
      <DO name="Mod" type="stcModENC"/>
      <DO name="Beh" type="stcBehENS"/>
      <DO name="Health" type="stcHealthENS"/>
      <DO name="NamPlt" type="LN0_LPL"/>
    </LNodeType>
    <LNodeType id="pmuMMXU" lnClass="MMXU">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="PhV" type="stcFloatWYE_3"/>
      <DO name="A" type="stcFloatWYE_3"/>
      <DO name="Hz" type="stcFloatMV_1"/>
      <DO name="HzRte" type="stcFloatMV_3"/>
    </LNodeType>
    <LNodeType id="pmuLTIM" lnClass="LTIM">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="TmDT" type="SPS_ST"/>
      <DO name="TmOfsTmm" type="ING_SP"/>
      <DO name="TmUseDT" type="SPG_SP"/>
    </LNodeType>
    <LNodeType id="pmuLTMS" lnClass="LTMS">
      <DO name="Mod" type="stcModENC_1"/>
      <DO name="Beh" type="stcBehENS_1"/>
      <DO name="Health" type="stcHealthENS_1"/>
      <DO name="NamPlt" type="stcLPL_2"/>
      <DO name="TmSrc" type="VSS_ST"/>
      <DO name="TmSyn" type="ENS_ST_TmSyn"/>
      <DO name="TmLok" type="ENS_ST_TmLok"/>
    </LNodeType>
    <DOType id="ENS_ST_TmSyn" cdc="ENS">
      <DA name="stVal" bType="Enum" dchg="true" fc="ST" type="TmSyn"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="ENS_ST_TmLok" cdc="ENS">
      <DA name="stVal" bType="Enum" dchg="true" fc="ST" type="TmLokKind"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
      <DA name="d" fc="DC" bType="VisString255"/>
      <DA name="dataNs" bType="VisString255" fc="EX">
       <Val>IEC 61850-90-5:2012</Val>
      </DA>
    </DOType>
    <DOType id="VSS_ST" cdc="VSS">
      <DA name="stVal" bType="VisString255" dchg="true" fc="ST"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="SPS_ST" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="ENG_SP_ClcMth" cdc="ENG">
      <DA name="setVal" fc="SP" bType="Enum" type="ClcMth" dchg="true"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="ENG_SP_ClcMod" cdc="ENG">
      <DA name="setVal" fc="SP" bType="Enum" type="ClcMod" dchg="true"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="ENG_SP_ClcIntvTyp" cdc="ENG">
      <DA name="setVal" fc="SP" bType="Enum" type="ClcIntvTyp" dchg="true"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="ORG_ObjRef" cdc="ORG">
      <DA name="setSrcRef" fc="SP" bType="ObjRef"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="ING_SP" cdc="ING">
      <DA name="setVal" fc="SP" bType="INT32" dchg="true"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="SPG_SP" cdc="SPG">
      <DA name="setVal" fc="SP" bType="BOOLEAN" dchg="true"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="ENC_bay1" cdc="ENC">
      <DA name="stVal" bType="Enum" dchg="true" fc="ST" type="Mod"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
      <DA name="ctlModel" bType="Enum" fc="CF" type="ctlModel"/>
    </DOType>
    <DOType id="ENS_bay1" cdc="ENS">
      <DA name="stVal" bType="Enum" dchg="true" fc="ST" type="Beh"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
    </DOType>
    <DOType id="ENS_bay2" cdc="ENS">
      <DA name="stVal" bType="Enum" dchg="true" fc="ST" type="Health"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
    </DOType>
    <DOType id="INS_bay3" cdc="INS">
       <DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
       <DA name="t" bType="Timestamp" fc="ST"/>
       <DA name="q" bType="Quality" fc="ST" qchg="true"/>
    </DOType>
    <DOType id="ENS_bay4" cdc="ENS">
      <DA name="stVal" bType="Enum" dchg="true" fc="ST" type="CBOpCap"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
    </DOType>
    <DOType id="ENS_bay5" cdc="ENS">
       <DA name="stVal" bType="Enum" dchg="true" fc="ST" type="SwTyp"/>
       <DA name="q" bType="Quality" fc="ST" qchg="true"/>
       <DA name="t" bType="Timestamp" fc="ST"/>
    </DOType>
    <DOType id="ENS_bay6" cdc="ENS">
       <DA name="stVal" bType="Enum" dchg="true" fc="ST" type="SwOpCap"/>
       <DA name="q" bType="Quality" fc="ST" qchg="true"/>
       <DA name="t" bType="Timestamp" fc="ST"/>
    </DOType>
    <DOType id="LN0_LPL" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC"/>
      <DA name="swRev" bType="VisString255" fc="DC"/>
      <DA name="d" bType="VisString255" fc="DC"/>
      <DA name="configRev" bType="VisString255" fc="DC"/>
      <DA name="ldNs" bType="VisString255" fc="EX"/>
    </DOType>
    <DOType id="LPL_bay1" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC"/>
      <DA name="swRev" bType="VisString255" fc="DC"/>
      <DA name="d" bType="VisString255" fc="DC"/>
    </DOType>
    <DOType id="stcLPL_2" cdc="LPL">
      <DA name="vendor" fc="DC" bType="VisString255"/>
      <DA name="swRev" fc="DC" bType="VisString255"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcLPL_3" cdc="LPL">
      <DA name="vendor" fc="DC" bType="VisString255"/>
      <DA name="swRev" fc="DC" bType="VisString255"/>
      <DA name="d" fc="DC" bType="VisString255"/>
      <DA name="lnNs" bType="VisString255" fc="EX">
       <Val>IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType id="Proxy_bay1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
    </DOType>
    <DOType id="Proxy_bay2" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
      <DA name="subEna" bType="BOOLEAN" fc="SV"/>
      <DA name="subVal" bType="BOOLEAN" fc="SV"/>
      <DA name="subQ" bType="Quality" fc="SV"/>
    </DOType>
    <DOType id="DPC_bay1" cdc="DPC">
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" type="Position"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
      <DA name="ctlModel" bType="Enum" fc="CF" type="ctlModel"/>
      <DA name="pulseConfig" bType="Struct" fc="CF" type="stcPulseConfig"/>
      <DA name="Oper" bType="Struct" fc="CO" type="Oper_bay1"/>
      <DA name="subEna" bType="BOOLEAN" fc="SV"/>
      <DA name="subVal" bType="Dbpos" fc="SV" type="Position"/>
      <DA name="subQ" bType="Quality" fc="SV"/>
    </DOType>
    <DOType id="DPC_bay2" cdc="DPC">
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" type="Position"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
      <DA name="ctlModel" bType="Enum" fc="CF" type="ctlModel"/>
    </DOType>
    <DOType id="SPC_bay1" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
      <DA name="q" bType="Quality" fc="ST" qchg="true"/>
      <DA name="t" bType="Timestamp" fc="ST"/>
      <DA name="ctlModel" bType="Enum" fc="CF" type="ctlModel"/>
    </DOType>
    <DOType id="stcINS" cdc="INS">
      <DA name="stVal" fc="ST" bType="INT32" dchg="true"/>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcSPS" cdc="SPS">
      <DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true"/>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcSPS_1" cdc="SPS">
      <DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true"/>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/>
    </DOType>
    <DOType id="stcSPS_2" cdc="SPS">
      <DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true"/>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/>
      <DA name="dataNs" bType="VisString255" fc="EX">
       <Val>SATEC:2003A</Val>
      </DA>
    </DOType>
    <DOType id="stcSPC" cdc="SPC">
      <DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true"/>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/>
      <DA name="SBO" fc="CO" bType="VisString129"/>
      <DA name="Oper" fc="CO" bType="Struct" type="stcOperate"/>
      <DA name="Cancel" fc="CO" bType="Struct" type="stcCancel"/>
      <DA name="pulseConfig" fc="CF" bType="Struct" type="stcPulseConfig"/>
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel"/>
      <DA name="sboTimeout" fc="CF" bType="INT32U"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcDPL" cdc="DPL">
      <DA name="vendor" fc="DC" bType="VisString255"/>
      <DA name="hwRev" fc="DC" bType="VisString255"/>
      <DA name="swRev" fc="DC" bType="VisString255"/>
      <DA name="serNum" fc="DC" bType="VisString255"/>
      <DA name="model" fc="DC" bType="VisString255"/>
      <DA name="location" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcModENC" cdc="ENC">
      <DA name="stVal" fc="ST" bType="Enum" dchg="true" type="Mod"/>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/>
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcModENC_1" cdc="ENC">
      <DA name="stVal" fc="ST" bType="Enum" dchg="true" type="Mod"/>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/>
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel"/>
    </DOType>
    <DOType id="stcBehENS" cdc="ENS">
      <DA name="stVal" fc="ST" bType="Enum" dchg="true" type="Beh"/>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcBehENS_1" cdc="ENS">
      <DA name="stVal" fc="ST" bType="Enum" dchg="true" type="Beh"/>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/>
    </DOType>
    <DOType id="stcHealthENS" cdc="ENS">
      <DA name="stVal" fc="ST" bType="Enum" dchg="true" type="Health"/>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcHealthENS_1" cdc="ENS">
      <DA name="stVal" fc="ST" bType="Enum" dchg="true" type="Health"/>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/>
    </DOType>
    <DOType id="stcFloatSEQ" cdc="SEQ">
      <SDO name="c1" type="stcFloatCMV_1"/>
      <SDO name="c2" type="stcFloatCMV_1"/>
      <SDO name="c3" type="stcFloatCMV_1"/>
      <DA name="seqT" fc="MX" bType="Enum" type="seqT"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcFloatSEQ_2" cdc="SEQ">
      <SDO name="c1" type="stcFloatCMV_1"/>
      <SDO name="c2" type="stcFloatCMV_1"/>
      <SDO name="c3" type="stcFloatCMV_1"/>
      <DA name="seqT" fc="MX" bType="Enum" type="seqT"/>
      <DA name="d" fc="DC" bType="VisString255"/>
      <DA name="dataNs" bType="VisString255" fc="EX">
       <Val>SATEC:2003A</Val>
      </DA>
    </DOType>
    <DOType id="stcHWYE" cdc="HWYE">
      <SDO name="phsAHar" type="stcFloatCMV_5" count="64"/>
      <SDO name="phsBHar" type="stcFloatCMV_5" count="64"/>
      <SDO name="phsCHar" type="stcFloatCMV_5" count="64"/>
      <DA name="numHar" fc="CF" bType="INT16U"/>
      <DA name="numCyc" fc="CF" bType="INT16U"/>
      <DA name="evalTm" fc="CF" bType="INT16U"/>
      <DA name="frequency" fc="CF" bType="FLOAT32"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcHDEL" cdc="HDEL">
      <SDO name="phsABHar" type="stcFloatCMV_5" count="64"/>
      <SDO name="phsBCHar" type="stcFloatCMV_5" count="64"/>
      <SDO name="phsCAHar" type="stcFloatCMV_5" count="64"/>
      <DA name="numHar" fc="CF" bType="INT16U"/>
      <DA name="numCyc" fc="CF" bType="INT16U"/>
      <DA name="evalTm" fc="CF" bType="INT16U"/>
      <DA name="frequency" fc="CF" bType="FLOAT32"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcBCR_1" cdc="BCR">
      <DA name="actVal" fc="ST" bType="INT64" dchg="true"/>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/>
      <DA name="units"  fc="CF" bType="Struct" type="Unit"/>
      <DA name="pulsQty" fc="CF" bType="FLOAT32"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcFloatWYE_1" cdc="WYE">
      <SDO name="phsA" type="stcFloatCMV_1"/>
      <SDO name="phsB" type="stcFloatCMV_1"/>
      <SDO name="phsC" type="stcFloatCMV_1"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcFloatDEL_1" cdc="DEL">
      <SDO name="phsAB" type="stcFloatCMV_1"/>
      <SDO name="phsBC" type="stcFloatCMV_1"/>
      <SDO name="phsCA" type="stcFloatCMV_1"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcFloatWYE_2" cdc="WYE">
      <SDO name="phsA" type="stcFloatCMV_1"/>
      <SDO name="phsB" type="stcFloatCMV_1"/>
      <SDO name="phsC" type="stcFloatCMV_1"/>
      <SDO name="neut" type="stcFloatCMV_1"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcFloatWYE_3" cdc="WYE">
      <SDO name="phsA" type="stcFloatCMV_2"/>
      <SDO name="phsB" type="stcFloatCMV_2"/>
      <SDO name="phsC" type="stcFloatCMV_2"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcFloatWYE_4" cdc="WYE">
      <SDO name="phsA" type="stcFloatCMV_1"/>
      <SDO name="phsB" type="stcFloatCMV_1"/>
      <SDO name="phsC" type="stcFloatCMV_1"/>
      <SDO name="neut" type="stcFloatCMV_1"/>
      <DA name="d" fc="DC" bType="VisString255"/>
      <DA name="dataNs" bType="VisString255" fc="EX">
       <Val>SATEC:2003A</Val>
      </DA>
    </DOType>
    <DOType id="stcFloatDEL_3" cdc="DEL">
      <SDO name="phsAB" type="stcFloatCMV_2"/>
      <SDO name="phsBC" type="stcFloatCMV_2"/>
      <SDO name="phsCA" type="stcFloatCMV_2"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcFloatCMV_1" cdc="CMV">
      <DA name="cVal" fc="MX" bType="Struct" type="stcFloatVector_1" dchg="true"/>
      <DA name="q" fc="MX" bType="Quality" qchg="true"/>
      <DA name="t" fc="MX" bType="Timestamp"/>
      <DA name="units" fc="CF" bType="Struct" type="Unit"/>
      <DA name="db" fc="CF" bType="INT32U"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcFloatCMV_2" cdc="CMV">
      <DA name="cVal" fc="MX" bType="Struct" type="stcFloatVector_2" dchg="true"/>
      <DA name="q" fc="MX" bType="Quality" qchg="true"/>
      <DA name="t" fc="MX" bType="Timestamp"/>
      <DA name="units" fc="CF" bType="Struct" type="Unit"/>
      <DA name="db" fc="CF" bType="INT32U"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcFloatCMV_3" cdc="CMV">
      <DA name="cVal" fc="MX" bType="Struct" type="stcFloatVector_1" dchg="true"/>
      <DA name="q" fc="MX" bType="Quality" qchg="true"/>
      <DA name="t" fc="MX" bType="Timestamp"/>
      <DA name="units" fc="CF" bType="Struct" type="Unit"/>
      <DA name="db" fc="CF" bType="INT32U"/>
      <DA name="d" fc="DC" bType="VisString255"/>
      <DA name="dataNs" bType="VisString255" fc="EX">
       <Val>SATEC:2003A</Val>
      </DA>
    </DOType>
    <DOType id="stcFloatCMV_4" cdc="CMV">
      <DA name="cVal" fc="MX" bType="Struct" type="stcFloatVector_2" dchg="true"/>
      <DA name="q" fc="MX" bType="Quality" qchg="true"/>
      <DA name="t" fc="MX" bType="Timestamp"/>
      <DA name="units" fc="CF" bType="Struct" type="Unit"/>
      <DA name="db" fc="CF" bType="INT32U"/>
      <DA name="d" fc="DC" bType="VisString255"/>
      <DA name="dataNs" bType="VisString255" fc="EX">
       <Val>SATEC:2003A</Val>
      </DA>
    </DOType>
    <DOType id="stcFloatCMV_5" cdc="CMV">
      <DA name="cVal" fc="MX" bType="Struct" type="stcFloatVector_1" dchg="true"/>
      <DA name="q" fc="MX" bType="Quality" qchg="true"/>
      <DA name="t" fc="MX" bType="Timestamp"/>
    </DOType>
    <DOType id="stcFloatMV" cdc="MV">
      <DA name="mag" fc="MX" bType="Struct" type="stcFloatAnalogueValue_1" dchg="true"/>
      <DA name="q" fc="MX" bType="Quality" qchg="true"/>
      <DA name="t" fc="MX" bType="Timestamp"/>
      <DA name="units" fc="CF" bType="Struct" type="Unit"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcFloatMV_1" cdc="MV">
      <DA name="mag" fc="MX" bType="Struct" type="stcFloatAnalogueValue_1" dchg="true"/>
      <DA name="q" fc="MX" bType="Quality" qchg="true"/>
      <DA name="t" fc="MX" bType="Timestamp"/>
      <DA name="units" fc="CF" bType="Struct" type="Unit"/>
      <DA name="db" fc="CF" bType="INT32U"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="stcFloatMV_2" cdc="MV">
      <DA name="mag" fc="MX" bType="Struct" type="stcFloatAnalogueValue_1" dchg="true"/>
      <DA name="q" fc="MX" bType="Quality" qchg="true"/>
      <DA name="t" fc="MX" bType="Timestamp"/>
      <DA name="units" fc="CF" bType="Struct" type="Unit"/>
      <DA name="db" fc="CF" bType="INT32U"/>
      <DA name="d" fc="DC" bType="VisString255"/>
      <DA name="dataNs" bType="VisString255" fc="EX">
       <Val>SATEC:2003A</Val>
      </DA>
    </DOType>
    <DOType id="stcFloatMV_3" cdc="MV">
      <DA name="mag" fc="MX" bType="Struct" type="stcFloatAnalogueValue_1" dchg="true"/>
      <DA name="q" fc="MX" bType="Quality" qchg="true"/>
      <DA name="t" fc="MX" bType="Timestamp"/>
      <DA name="units" fc="CF" bType="Struct" type="Unit"/>
      <DA name="db" fc="CF" bType="INT32U"/>
      <DA name="d" fc="DC" bType="VisString255"/>
      <DA name="dataNs" bType="VisString255" fc="EX">
       <Val>IEC 61850-90-5:2012</Val>
      </DA>
    </DOType>
    <DAType id="stcFloatAnalogueValue_1">
      <BDA name="f" bType="FLOAT32"/>
    </DAType>
    <DAType id="stcFloatVector_1" >
      <BDA name="mag" bType="Struct" type="stcFloatAnalogueValue_1"/>
    </DAType>
    <DAType id="stcFloatVector_2" >
      <BDA name="mag" bType="Struct" type="stcFloatAnalogueValue_1"/>
      <BDA name="ang" bType="Struct" type="stcFloatAnalogueValue_1"/>
    </DAType>
    <DAType id="stcOperate">
      <BDA name="ctlVal" bType="BOOLEAN"/>
      <BDA name="origin" bType="Struct" type="origin_bay1"/>
      <BDA name="ctlNum" bType="INT8U"/>
      <BDA name="T" bType="Timestamp"/>
      <BDA name="Test" bType="BOOLEAN"/>
      <BDA name="Check" bType="Check" type="Check"/>
    </DAType>
    <DAType id="stcCancel">
      <BDA name="ctlVal" bType="BOOLEAN"/>
      <BDA name="origin" bType="Struct" type="origin_bay1"/>
      <BDA name="ctlNum" bType="INT8U"/>
      <BDA name="T" bType="Timestamp"/>
      <BDA name="Test" bType="BOOLEAN"/>
    </DAType>
    <DAType id="stcSBOw">
      <BDA name="ctlVal" bType="BOOLEAN"/>
      <BDA name="origin" bType="Struct" type="Originator"/>
      <BDA name="ctlNum" bType="INT8U"/>
      <BDA name="T" bType="Timestamp"/>
      <BDA name="Test" bType="BOOLEAN"/>
    </DAType>
    <DAType id="stcINCOperate">
      <BDA name="ctlVal" bType="INT32"/>
      <BDA name="origin" bType="Struct" type="Originator"/>
      <BDA name="ctlNum" bType="INT8U"/>
      <BDA name="T" bType="Timestamp"/>
      <BDA name="Test" bType="BOOLEAN"/>
    </DAType>
    <DAType id="stcINCCancel">
      <BDA name="ctlVal" bType="INT32"/>
      <BDA name="origin" bType="Struct" type="Originator"/>
      <BDA name="ctlNum" bType="INT8U"/>
      <BDA name="T" bType="Timestamp"/>
      <BDA name="Test" bType="BOOLEAN"/>
    </DAType>
    <DAType id="stcINCSBOw">
      <BDA name="ctlVal" bType="INT32"/>
      <BDA name="origin" bType="Struct" type="Originator"/>
      <BDA name="ctlNum" bType="INT8U"/>
      <BDA name="T" bType="Timestamp"/>
      <BDA name="Test" bType="BOOLEAN"/>
    </DAType>
    <DAType id="stcPulseConfig">
      <BDA name="cmdQual" bType="Enum" type="stcCmdQual"/>
      <BDA name="onDur" bType="INT32U"/>
      <BDA name="offDur" bType="INT32U"/>
      <BDA name="numPls" bType="INT32U"/>
    </DAType>
    <DAType id="Originator">
      <BDA name="orCat" bType="Enum" type="orCategory"/>
      <BDA name="orIdent" bType="Octet64"/>
    </DAType>
    <DAType id="Unit">
      <BDA name="SIUnit" bType="Enum" type="SIUnit"/>
      <BDA name="multiplier" bType="Enum" type="multiplier"/>
    </DAType>
    <DAType id="origin_bay1">
      <BDA name="orCat" bType="Enum" type="orCategory"/>
      <BDA name="orIdent" bType="Octet64"/>
    </DAType>
    <DAType id="Oper_bay1">
      <BDA name="ctlVal" bType="BOOLEAN"/>
      <BDA name="origin" bType="Struct" type="origin_bay1"/>
      <BDA name="ctlNum" bType="INT8U"/>
      <BDA name="T" bType="Timestamp"/>
      <BDA name="Test" bType="BOOLEAN"/>
      <BDA name="Check" bType="Check" type="Check"/>
    </DAType>
    <DAType id="Cancel_bay1">
      <BDA name="ctlVal" bType="BOOLEAN"/>
      <BDA name="ctlNum" bType="INT8U"/>
      <BDA name="T" bType="Timestamp"/>
      <BDA name="Test" bType="BOOLEAN"/>
      <BDA name="origin" bType="Struct" type="origin_bay1"/>
    </DAType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="stcCmdQual">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="sboClass">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>
    <EnumType id="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="seqT">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="Dbpos">
      <EnumVal ord="0">intermediate</EnumVal>
      <EnumVal ord="1">off</EnumVal>
      <EnumVal ord="2">on</EnumVal>
      <EnumVal ord="3">bad</EnumVal>
    </EnumType>
    <EnumType id="SwOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="SwTyp">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="TmSyn">
      <EnumVal ord="0">InternalClock</EnumVal>
      <EnumVal ord="1">LocalAreaClock</EnumVal>
      <EnumVal ord="2">GlobalAreaClock</EnumVal>
    </EnumType>
    <EnumType id="TmLokKind">
      <EnumVal ord="1">Locked</EnumVal>
      <EnumVal ord="2">Unlocked10s</EnumVal>
      <EnumVal ord="3">Unlocked100s</EnumVal>
      <EnumVal ord="4">Unlocked1000s</EnumVal>
      <EnumVal ord="5">UnlockedMoreThan1000s</EnumVal>
    </EnumType>
    <EnumType id="multiplier">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0"/>
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="SIUnit">
      <EnumVal ord="1"></EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
    </EnumType>
    <EnumType id="ClcIntvTyp">
      <EnumVal ord="1">MS</EnumVal>
      <EnumVal ord="2">PER_CYCLE</EnumVal>
      <EnumVal ord="3">CYCLE</EnumVal>
      <EnumVal ord="4">DAY</EnumVal>
      <EnumVal ord="5">WEEK</EnumVal>
      <EnumVal ord="6">MONTH</EnumVal>
      <EnumVal ord="7">YEAR</EnumVal>
      <EnumVal ord="8">EXTERNAL</EnumVal>
    </EnumType>
    <EnumType id="ClcMth">
      <EnumVal ord="1">UNSPECIFIED</EnumVal>
      <EnumVal ord="2">TRUE_RMS</EnumVal>
      <EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
      <EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
      <EnumVal ord="5">MIN</EnumVal>
      <EnumVal ord="6">MAX</EnumVal>
      <EnumVal ord="7">AVG</EnumVal>
      <EnumVal ord="8">SDV</EnumVal>
      <EnumVal ord="9">PREDICTION</EnumVal>
      <EnumVal ord="10">RATE</EnumVal>
    </EnumType>
    <EnumType id="ClcMod">
      <EnumVal ord="1">TOTAL</EnumVal>
      <EnumVal ord="2">PERIOD</EnumVal>
      <EnumVal ord="3">SLIDING</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>
